<!doctype html>
<html lang="en">
<head>
  <meta charset="utf-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
  <title>What Uses Data Center Energy and Water | ATNI Energy Task Forces</title>
  <meta name="description" content="What draws on data center electricity, water, land and materials, how AI and streaming video compare on the evidence, and what Tribal leaders can ask, with every figure sourced and labeled.">
  <!-- page-meta -->
  <link rel="canonical" href="https://atniclimate.github.io/atni-task-force/data-centers/resource-use/">
  <meta property="og:type" content="website">
  <meta property="og:site_name" content="ATNI Energy Task Forces">
  <meta property="og:title" content="What Uses Data Center Energy and Water | ATNI Energy Task Forces">
  <meta property="og:description" content="What draws on data center electricity, water, land and materials, how AI and streaming video compare on the evidence, and what Tribal leaders can ask, with every figure sourced and labeled.">
  <meta property="og:url" content="https://atniclimate.github.io/atni-task-force/data-centers/resource-use/">
  <meta property="og:image" content="https://atniclimate.github.io/atni-task-force/assets/img/share-card.png">
  <meta property="og:image:width" content="1200">
  <meta property="og:image:height" content="630">
  <meta property="og:image:alt" content="The ATNI Energy logo, the ATNI seal beside the words ATNI Energy, on a dark ground.">
  <meta name="twitter:card" content="summary_large_image">
  <script type="speculationrules">{"prefetch":[{"where":{"and":[{"href_matches":["/atni-task-force/","/atni-task-force/*/","/atni-task-force/*.html"]},{"not":{"href_matches":"/atni-task-force/briefing*"}}]},"eagerness":"moderate"}],"prerender":[{"where":{"and":[{"href_matches":["/atni-task-force/","/atni-task-force/*/","/atni-task-force/*.html"]},{"not":{"href_matches":"/atni-task-force/briefing*"}},{"not":{"href_matches":"/atni-task-force/library*"}}]},"eagerness":"conservative"}]}</script>
  <!-- /page-meta -->
  <meta name="color-scheme" content="dark light">
  <meta name="theme-color" content="#010B13">
  <link rel="icon" href="../../assets/img/favicon.svg" type="image/svg+xml">
  <link rel="preload" href="../../assets/fonts/LeagueSpartan-SemiBold.woff2" as="font" type="font/woff2" crossorigin>
  <link rel="stylesheet" href="../../assets/css/tokens.css">
  <link rel="stylesheet" href="../../assets/css/site.css">
  <link rel="stylesheet" href="../../assets/css/ru.css">
  <script src="../../assets/js/theme.js"></script>
  <script defer src="../../assets/js/plate-svg.js"></script>
  <script defer src="../../assets/js/plate.js"></script>
</head>
<body>
  <a class="skip-link" href="#main">Skip to content</a>
  <header class="site-header">
    <div class="wrap header-inner">
      <a class="wordmark" href="../../" aria-label="ATNI Energy Task Forces, home"><img class="lockup lockup-on-dark" src="../../assets/img/atni-energy-header-on-dark.svg" alt=""><img class="lockup lockup-on-light" src="../../assets/img/atni-energy-header.svg" alt=""></a>
      <nav class="site-nav" aria-label="Main">
        <ul>
          <li><a href="../../energy/">Energy</a></li>
          <li><a href="../../data-centers/" aria-current="true">Data Centers</a></li>
          <li><a href="../../ai/">AI</a></li>
          <li><a href="../../explorer/">Explorer</a></li>
          <li><a href="../../briefing/">Briefing</a></li>
          <li><a href="../../summit/">Summit</a></li>
          <li><a href="../../library/">Library</a></li>
          <li><a href="../../about/">About</a></li>
        </ul>
      </nav>
      <nav class="subnav" aria-label="Data Center Task Force pages">
        <ul>
          <li><a href="../">Overview</a></li>
          <li><a href="./" aria-current="page">Energy and Water Use</a></li>
        </ul>
      </nav>
      <button class="theme-toggle" type="button" data-theme-toggle hidden>Use light theme</button>
    </div>
  </header>

  <main id="main">
    <header class="wrap page-band ru-band">
      <div>
        <h1>What Uses Data Center Energy and Water</h1>
        <p class="lead">A data center draws on land, water, and power that already carry relationships: a river with salmon in it, a grid built on a dam, a town with a well.</p>
        <p class="caption page-sources"><a href="sources/" data-sources>Sources for this page</a></p>
      </div>
      <ul class="page-band-figures" aria-label="Key figures, modeled">
        <li><span class="figure-num" data-pour="dem-040">485 TWh</span><span class="figure-label">Data centers worldwide, 2025, modeled; <a data-pour="dem-040" data-field="source" href="https://iea.blob.core.windows.net/assets/3179f7f8-01f6-4dd6-bffa-c9f7b73f1dc9/KeyQuestionsonEnergyandAI.pdf">International Energy Agency</a>; <span class="nowrap">dem-040, <span data-pour="dem-040" data-field="status">verified</span></span></span></li>
        <li><span class="figure-num" data-pour="dem-043">50 percent</span><span class="figure-label">Growth at AI-focused sites, 2025, modeled; <a data-pour="dem-043" data-field="source" href="https://iea.blob.core.windows.net/assets/3179f7f8-01f6-4dd6-bffa-c9f7b73f1dc9/KeyQuestionsonEnergyandAI.pdf">International Energy Agency</a>; <span class="nowrap">dem-043, <span data-pour="dem-043" data-field="status">verified</span></span></span></li>
        <li><span class="figure-num" data-pour="dem-028">192 TWh</span><span class="figure-label">US data centers, 2024, modeled; <a data-pour="dem-028" data-field="source" href="https://energy.gov/documents/united-states-data-center-energy-usage-report-2025-update">Lawrence Berkeley National Laboratory</a>; <span class="nowrap">dem-028, <span data-pour="dem-028" data-field="status">verified</span></span></span></li>
      </ul>
    </header>
    <p class="ru-notice-line"><span class="wrap">All modeled, not metered. Sources checked 10/29/2026, checked 11/04/2026 for figures re-read for this edition, and checked 11/05/2026 for some figures reviewed again. Evidence labels: <a href="#how-to-read-the-figures">How to Read the Figures</a>.</span></p>

    <div class="wrap page-body">
      <nav class="toc" aria-labelledby="toc-title">
        <p class="toc-title" id="toc-title">On this page</p>
        <ul>
          <li><a href="#the-short-version">The Short Version</a></li>
          <li><a href="#how-to-read-the-figures">How to Read the Figures</a></li>
          <li><a href="#what-data-centers-use">What Data Centers Use</a></li>
          <li><a href="#what-drives-that-use">What Drives That Use</a></li>
          <li><a href="#streaming-and-ai-compared-carefully">Streaming and AI Compared Carefully</a></li>
          <li><a href="#growth-trajectories">Growth Trajectories</a></li>
          <li><a href="#water">Water</a></li>
          <li><a href="#materials-and-e-waste">Materials and E-Waste</a></li>
          <li><a href="#what-is-not-known">What Is Not Known</a></li>
          <li><a href="#what-this-means-for-tribal-decisions">What This Means for Tribal Decisions</a></li>
        </ul>
        <div class="ru-key">
          <p class="ru-key-title">Marks on this page</p>
          <p><span class="plate-square"></span> Filled: measured or company-reported</p>
          <p><span class="plate-square is-hollow"></span> Hollow: modeled or estimated</p>
          <p><span class="ru-key-dash"></span> Dashed: projected</p>
          <p><span class="ru-key-on"></span> Orange: the row in focus</p>
        </div>
      </nav>

      <div class="content">
        <section class="ru-section" aria-labelledby="the-short-version">
          <h2 id="the-short-version">The Short Version</h2>
          <!-- plate:ru-hour -->
<figure class="plate" id="ru-hour" data-plate="ru-hour" data-kind="bars" aria-labelledby="ru-hour-title">
<div class="plate-claim"><p class="eyebrow">Energy per streamed hour, whole chain</p><h3 class="plate-title" id="ru-hour-title">One streamed hour: about 1 Wh in the data center on one account, 0.6 (0.3 to 3.1) Wh on another</h3><p class="caption">The network, router, and screen are nearly all the rest. Wh per viewing hour, one scale on all three rulers. Every bar is a modeled estimate, so every bar is hollow. Each source draws its boundary its own way.</p><p>On both accounts the data center is a sliver of the hour: about 1 percent on Carbon Trust&#x27;s own reading (1 of 188 Wh) and about 0.3 percent on the UK follow-up (0.6 of 192.3 Wh, derived). Neither is a meter reading of a named service.</p></div>
<div class="plate-plot no-needle" style="--at:0.0036"><div class="ladder-groups"><div class="ladder-group" style="flex-grow:6"><p class="ladder-group-label">Carbon Trust, Europe, 2020</p><div class="ladder no-needle" data-form="bar" style="--z:0.0"><div class="ladder-grid" aria-hidden="true"><i class="is-zero" style="--x:0.0"></i><i style="--x:0.3571"></i><i style="--x:0.7143"></i><i class="ladder-needle"></i></div><ol class="ladder-rows"><li class="ladder-row" data-row="ct-whole" style="--x:0.6714"><span class="ladder-label">Whole chain</span><span class="ladder-track"><span class="ladder-bar is-hollow"></span><span class="ladder-range" hidden></span></span><span class="ladder-value">188 Wh</span></li><li class="ladder-row" data-row="ct-dc" style="--x:0.0036"><span class="ladder-label">Data center</span><span class="ladder-track"><span class="ladder-bar is-hollow"></span><span class="ladder-range" hidden></span></span><span class="ladder-value">1 Wh</span></li><li class="ladder-row" data-row="ct-network" style="--x:0.0714"><span class="ladder-label">Network</span><span class="ladder-track"><span class="ladder-bar is-hollow"></span><span class="ladder-range" hidden></span></span><span class="ladder-value">20 Wh</span></li><li class="ladder-row" data-row="ct-router" style="--x:0.2536"><span class="ladder-label">Home router</span><span class="ladder-track"><span class="ladder-bar is-hollow"></span><span class="ladder-range" hidden></span></span><span class="ladder-value">71 Wh</span></li><li class="ladder-row" data-row="ct-screen" style="--x:0.3071"><span class="ladder-label">Screen</span><span class="ladder-track"><span class="ladder-bar is-hollow"></span><span class="ladder-range" hidden></span></span><span class="ladder-value">86 Wh</span></li><li class="ladder-row" data-row="ct-tv" style="--x:0.0357"><span class="ladder-label">TV peripherals</span><span class="ladder-track"><span class="ladder-bar is-hollow"></span><span class="ladder-range" hidden></span></span><span class="ladder-value">10 Wh</span></li></ol><div class="ladder-axis" aria-hidden="true"><span style="--x:0.0">0</span><span style="--x:0.3571">100</span><span style="--x:0.7143">200</span></div></div></div><div class="ladder-group" style="flex-grow:3"><p class="ladder-group-label">Europe Economics for UK DESNZ follow-up, UK, 2026</p><div class="ladder no-needle" data-form="bar" style="--z:0.0"><div class="ladder-grid" aria-hidden="true"><i class="is-zero" style="--x:0.0"></i><i style="--x:0.3571"></i><i style="--x:0.7143"></i><i class="ladder-needle"></i></div><ol class="ladder-rows"><li class="ladder-row" data-row="desnz-whole" style="--x:0.6868;--lo:0.4239;--hi:0.9396"><span class="ladder-label">Whole chain</span><span class="ladder-track"><span class="ladder-bar is-hollow"></span><span class="ladder-range"></span></span><span class="ladder-value"><span class="ladder-num">192.3</span> <span class="ladder-tag">(118.7 to 263.1)</span> <span class="ladder-unit">Wh</span></span></li><li class="ladder-row" data-row="desnz-dc" style="--x:0.0021;--lo:0.0011;--hi:0.0111"><span class="ladder-label">Data center</span><span class="ladder-track"><span class="ladder-bar is-hollow"></span><span class="ladder-range"></span></span><span class="ladder-value"><span class="ladder-num">0.6</span> <span class="ladder-tag">(0.3 to 3.1)</span> <span class="ladder-unit">Wh</span></span></li><li class="ladder-row" data-row="desnz-rest" style="--x:0.6846"><span class="ladder-label">Network, router, TV<span class="ladder-tag">Derived</span></span><span class="ladder-track"><span class="ladder-bar is-hollow"></span><span class="ladder-range" hidden></span></span><span class="ladder-value">191.7 Wh</span></li></ol><div class="ladder-axis" aria-hidden="true"><span style="--x:0.0">0</span><span style="--x:0.3571">100</span><span style="--x:0.7143">200</span></div></div></div><div class="ladder-group" style="flex-grow:3"><p class="ladder-group-label">Whole chain, three more accounts</p><div class="ladder no-needle" data-form="bar" style="--z:0.0"><div class="ladder-grid" aria-hidden="true"><i class="is-zero" style="--x:0.0"></i><i style="--x:0.3571"></i><i style="--x:0.7143"></i><i class="ladder-needle"></i></div><ol class="ladder-rows"><li class="ladder-row" data-row="iea" style="--x:0.2857"><span class="ladder-label">IEA, typical hour</span><span class="ladder-track"><span class="ladder-bar is-hollow"></span><span class="ladder-range" hidden></span></span><span class="ladder-value">80 Wh</span></li><li class="ladder-row" data-row="bbc" style="--x:0.2346"><span class="ladder-label">BBC iPlayer, UK</span><span class="ladder-track"><span class="ladder-bar is-hollow"></span><span class="ladder-range" hidden></span></span><span class="ladder-value">65.7 Wh</span></li><li class="ladder-row" data-row="youtube" style="--x:0.1918"><span class="ladder-label">YouTube, worldwide</span><span class="ladder-track"><span class="ladder-bar is-hollow"></span><span class="ladder-range" hidden></span></span><span class="ladder-value">53.7 Wh</span></li></ol><div class="ladder-axis" aria-hidden="true"><span style="--x:0.0">0</span><span style="--x:0.3571">100</span><span style="--x:0.7143">200</span></div></div></div></div></div>
<div class="plate-detail">
<fieldset class="segmented plate-views" data-js hidden><legend class="sr-only">Detail view</legend><label><input type="radio" name="ru-hour-view" value="reading" checked><span>Reading</span></label><label><input type="radio" name="ru-hour-view" value="sources"><span>Sources</span></label><label><input type="radio" name="ru-hour-view" value="table"><span>Table</span></label></fieldset>
<div class="plate-view" data-view="reading"><p class="readout"><span class="readout-value">1</span> <span class="readout-unit">Wh</span></p><p class="reading">Data center, 2020, Carbon Trust: 1 Wh for one viewing hour, modeled. Modeled estimate, verified against the source.</p><div class="plate-facts"></div><div class="plate-actions" data-js hidden><button type="button" class="button button-secondary" data-copy>Copy Reading</button><button type="button" class="button button-secondary" data-reset>Reset</button><p class="caption plate-status" role="status"></p></div><div class="plate-chips" data-js hidden><button type="button" class="receipt is-hollow" data-claim="fp-035" aria-expanded="false" aria-controls="ru-hour-receipt"><span class="receipt-mark"></span><span>Carbon Trust</span></button><button type="button" class="receipt is-hollow" data-claim="fp-037" aria-expanded="false" aria-controls="ru-hour-receipt"><span class="receipt-mark"></span><span>Carbon Trust</span></button><button type="button" class="receipt is-hollow" data-claim="fp-038" aria-expanded="false" aria-controls="ru-hour-receipt"><span class="receipt-mark"></span><span>Carbon Trust</span></button><button type="button" class="receipt is-hollow" data-claim="fp-039" aria-expanded="false" aria-controls="ru-hour-receipt"><span class="receipt-mark"></span><span>Carbon Trust</span></button><button type="button" class="receipt is-hollow" data-claim="fp-040" aria-expanded="false" aria-controls="ru-hour-receipt"><span class="receipt-mark"></span><span>Carbon Trust</span></button><button type="button" class="receipt is-hollow" data-claim="ru-001" aria-expanded="false" aria-controls="ru-hour-receipt"><span class="receipt-mark"></span><span>Carbon Trust</span></button><button type="button" class="receipt is-hollow" data-claim="fp-143" aria-expanded="false" aria-controls="ru-hour-receipt"><span class="receipt-mark"></span><span>Europe Economics for UK DESNZ</span></button><button type="button" class="receipt is-hollow" data-claim="fp-141" aria-expanded="false" aria-controls="ru-hour-receipt"><span class="receipt-mark"></span><span>Europe Economics for UK DESNZ</span></button><button type="button" class="receipt is-hollow" data-claim="ru-002" aria-expanded="false" aria-controls="ru-hour-receipt"><span class="receipt-mark"></span><span>Europe Economics for UK DESNZ</span></button><button type="button" class="receipt is-hollow" data-claim="fp-046" aria-expanded="false" aria-controls="ru-hour-receipt"><span class="receipt-mark"></span><span>International Energy Agency</span></button><button type="button" class="receipt is-hollow" data-claim="fp-041" aria-expanded="false" aria-controls="ru-hour-receipt"><span class="receipt-mark"></span><span>BBC Research and Development</span></button><button type="button" class="receipt is-hollow" data-claim="fp-120" aria-expanded="false" aria-controls="ru-hour-receipt"><span class="receipt-mark"></span><span>ACM CHI 2019</span></button><button type="button" class="receipt is-hollow" data-claim="ru-003" aria-expanded="false" aria-controls="ru-hour-receipt"><span class="receipt-mark"></span><span>Carbon Trust</span></button><button type="button" class="receipt" data-claim="ru-004" aria-expanded="false" aria-controls="ru-hour-receipt"><span class="receipt-mark"></span><span>Europe Economics for UK DESNZ</span></button></div><div class="plate-receipt" id="ru-hour-receipt" hidden></div></div>
<div class="plate-view" data-view="sources"><p class="label">Sources</p><p class="caption plate-source-line">14 sources from 5 documents: 13 verified and 1 partly verified.</p><p class="plate-sources-link"><a href="sources/#ru-hour" data-url="https://atniclimate.github.io/atni-task-force/data-centers/resource-use/sources/#ru-hour">All sources for this plate</a></p></div>
<div class="plate-view" data-view="table"><p class="label">Table</p><div class="table-scroll" tabindex="0" role="region" aria-label="Table of values"><table class="data-table plate-table"><caption>Every value in this plate, with its source.</caption><thead><tr><th scope="col">Part</th><th scope="col">Source</th><th scope="col">Year</th><th scope="col">Wh per viewing hour</th><th scope="col">Claims</th></tr></thead><tbody><tr><th scope="row">Whole chain</th><td><a href="sources/#ru-hour-source-fp-035">Carbon Trust</a></td><td>2020</td><td>188</td><td><a href="sources/#ru-hour-source-fp-035">fp-035</a></td></tr><tr><th scope="row">Data center</th><td><a href="sources/#ru-hour-source-fp-037">Carbon Trust</a></td><td>2020</td><td>1</td><td><a href="sources/#ru-hour-source-fp-037">fp-037</a></td></tr><tr><th scope="row">Network</th><td><a href="sources/#ru-hour-source-fp-038">Carbon Trust</a></td><td>2020</td><td>20</td><td><a href="sources/#ru-hour-source-fp-038">fp-038</a></td></tr><tr><th scope="row">Home router</th><td><a href="sources/#ru-hour-source-fp-039">Carbon Trust</a></td><td>2020</td><td>71</td><td><a href="sources/#ru-hour-source-fp-039">fp-039</a></td></tr><tr><th scope="row">Screen</th><td><a href="sources/#ru-hour-source-fp-040">Carbon Trust</a></td><td>2020</td><td>86</td><td><a href="sources/#ru-hour-source-fp-040">fp-040</a></td></tr><tr><th scope="row">TV peripherals</th><td><a href="sources/#ru-hour-source-ru-001">Carbon Trust</a></td><td>2020</td><td>10</td><td><a href="sources/#ru-hour-source-ru-001">ru-001</a></td></tr><tr><th scope="row">Whole chain</th><td><a href="sources/#ru-hour-source-fp-143">Europe Economics for UK DESNZ</a></td><td>2026</td><td>192.3 (118.7 to 263.1)</td><td><a href="sources/#ru-hour-source-fp-143">fp-143</a></td></tr><tr><th scope="row">Data center</th><td><a href="sources/#ru-hour-source-fp-141">Europe Economics for UK DESNZ</a></td><td>2026</td><td>0.6 (0.3 to 3.1)</td><td><a href="sources/#ru-hour-source-fp-141">fp-141</a></td></tr><tr><th scope="row">Network, router, TV</th><td><a href="sources/#ru-hour-source-ru-002">Europe Economics for UK DESNZ</a></td><td>2026</td><td>191.7</td><td><a href="sources/#ru-hour-source-ru-002">ru-002</a></td></tr><tr><th scope="row">IEA, typical hour</th><td><a href="sources/#ru-hour-source-fp-046">International Energy Agency</a></td><td>2019</td><td>80</td><td><a href="sources/#ru-hour-source-fp-046">fp-046</a></td></tr><tr><th scope="row">BBC iPlayer, UK</th><td><a href="sources/#ru-hour-source-fp-041">BBC Research and Development</a></td><td>2024</td><td>65.7</td><td><a href="sources/#ru-hour-source-fp-041">fp-041</a></td></tr><tr><th scope="row">YouTube, worldwide</th><td><a href="sources/#ru-hour-source-fp-120">ACM CHI 2019</a>, partly verified</td><td>2016</td><td>53.7</td><td><a href="sources/#ru-hour-source-fp-120">fp-120</a></td></tr></tbody></table></div></div>
<output class="sr-only" aria-live="polite" aria-atomic="true"></output>
</div>
</figure>
<script type="application/json" id="plate-data-ru-hour">{"id":"ru-hour","plot":{"type":"bars","domain":[0,280],"groups":[{"id":"ct","label":"Carbon Trust, Europe, 2020","scale":"linear","domain":[0,280],"ticks":[0,100,200],"mark":"bar","unit":"Wh","zero":0.0},{"id":"desnz","label":"Europe Economics for UK DESNZ follow-up, UK, 2026","scale":"linear","domain":[0,280],"ticks":[0,100,200],"mark":"bar","unit":"Wh","zero":0.0},{"id":"more","label":"Whole chain, three more accounts","scale":"linear","domain":[0,280],"ticks":[0,100,200],"mark":"bar","unit":"Wh","zero":0.0}],"scale":"linear","ticks":[0,100,200],"unit":"Wh","mark":"bar","zero":0.0},"default":"ct-dc","not_counted":"Not counted at this boundary","rows":[{"label":"Whole chain","key":"ct-whole","claim":"fp-035","group":"ct","value":188,"year":2020,"text":"188","unit":"Wh","display":"188 Wh","hollow":true,"frac":0.6714,"reading":"Whole chain, 2020, Carbon Trust: 188 Wh for one viewing hour, modeled. Modeled estimate, verified against the source."},{"label":"Data center","key":"ct-dc","claim":"fp-037","group":"ct","value":1,"year":2020,"text":"1","unit":"Wh","display":"1 Wh","hollow":true,"frac":0.0036,"reading":"Data center, 2020, Carbon Trust: 1 Wh for one viewing hour, modeled. Modeled estimate, verified against the source."},{"label":"Network","key":"ct-network","claim":"fp-038","group":"ct","value":20,"year":2020,"text":"20","unit":"Wh","display":"20 Wh","hollow":true,"frac":0.0714,"reading":"Network, 2020, Carbon Trust: 20 Wh for one viewing hour, modeled. Modeled estimate, verified against the source."},{"label":"Home router","key":"ct-router","claim":"fp-039","group":"ct","value":71,"year":2020,"text":"71","unit":"Wh","display":"71 Wh","hollow":true,"frac":0.2536,"reading":"Home router, 2020, Carbon Trust: 71 Wh for one viewing hour, modeled. Modeled estimate, verified against the source."},{"label":"Screen","key":"ct-screen","claim":"fp-040","group":"ct","value":86,"year":2020,"text":"86","unit":"Wh","display":"86 Wh","hollow":true,"frac":0.3071,"reading":"Screen, 2020, Carbon Trust: 86 Wh for one viewing hour, modeled. Modeled estimate, verified against the source."},{"label":"TV peripherals","key":"ct-tv","claim":"ru-001","group":"ct","value":10,"year":2020,"text":"10","unit":"Wh","display":"10 Wh","hollow":true,"frac":0.0357,"reading":"TV peripherals, 2020, Carbon Trust: 10 Wh for one viewing hour, modeled. Modeled estimate, verified against the source."},{"label":"Whole chain","key":"desnz-whole","claim":"fp-143","group":"desnz","value":192.3,"low":118.7,"high":263.1,"year":2026,"text":"192.3 (118.7 to 263.1)","unit":"Wh","display":"192.3 (118.7 to 263.1) Wh","hollow":true,"frac":0.6868,"lo":0.4239,"hi":0.9396,"reading":"Whole chain, 2026, Europe Economics for UK DESNZ: 192.3 (118.7 to 263.1) Wh for one viewing hour, modeled. Agency figure, verified against the source."},{"label":"Data center","key":"desnz-dc","claim":"fp-141","group":"desnz","value":0.6,"low":0.3,"high":3.1,"year":2026,"text":"0.6 (0.3 to 3.1)","unit":"Wh","display":"0.6 (0.3 to 3.1) Wh","hollow":true,"frac":0.0021,"lo":0.0011,"hi":0.0111,"reading":"Data center, 2026, Europe Economics for UK DESNZ: 0.6 (0.3 to 3.1) Wh for one viewing hour, modeled. Agency figure, verified against the source."},{"label":"Network, router, TV","key":"desnz-rest","claim":"ru-002","group":"desnz","tag":"Derived","value":191.7,"year":2026,"text":"191.7","unit":"Wh","display":"191.7 Wh","hollow":true,"frac":0.6846,"reading":"Network, router, TV, 2026, Europe Economics for UK DESNZ: 191.7 Wh for one viewing hour, modeled. Agency figure, verified against the source."},{"label":"IEA, typical hour","key":"iea","claim":"fp-046","group":"more","value":80,"year":2019,"text":"80","unit":"Wh","display":"80 Wh","hollow":true,"frac":0.2857,"reading":"IEA, typical hour, 2019, International Energy Agency: 80 Wh for one viewing hour, modeled. Agency figure, verified against the source."},{"label":"BBC iPlayer, UK","key":"bbc","claim":"fp-041","group":"more","value":65.7,"year":2024,"text":"65.7","unit":"Wh","display":"65.7 Wh","hollow":true,"frac":0.2346,"reading":"BBC iPlayer, UK, 2024, BBC Research and Development: 65.7 Wh for one viewing hour, modeled. Modeled estimate in a company report, verified against the source."},{"label":"YouTube, worldwide","key":"youtube","claim":"fp-120","limit":"Derived on this page from the study's 19.6 TWh total and its reported one billion viewing hours a day in 2016; the study states no per-hour figure, and its bitrate is a lower bound.","group":"more","value":53.7,"year":2016,"text":"53.7","unit":"Wh","display":"53.7 Wh","hollow":true,"frac":0.1918,"reading":"YouTube, worldwide, 2016, ACM CHI 2019: 53.7 Wh for one viewing hour, modeled. Peer-reviewed study, partly verified. Limit: Derived on this page from the study's 19.6 TWh total and its reported one billion viewing hours a day in 2016; the study states no per-hour figure, and its bitrate is a lower bound."}],"receipts":{"fp-035":{"short":"Carbon Trust","title":"Carbon impact of video streaming","status":"verified","url":"https://www.carbontrust.com/sites/default/files/documents/resource/public/Carbon-impact-of-video-streaming.pdf"},"fp-037":{"short":"Carbon Trust","title":"Carbon impact of video streaming","status":"verified","url":"https://www.carbontrust.com/sites/default/files/documents/resource/public/Carbon-impact-of-video-streaming.pdf"},"fp-038":{"short":"Carbon Trust","title":"Carbon impact of video streaming","status":"verified","url":"https://www.carbontrust.com/sites/default/files/documents/resource/public/Carbon-impact-of-video-streaming.pdf"},"fp-039":{"short":"Carbon Trust","title":"Carbon impact of video streaming","status":"verified","url":"https://www.carbontrust.com/sites/default/files/documents/resource/public/Carbon-impact-of-video-streaming.pdf"},"fp-040":{"short":"Carbon Trust","title":"Carbon impact of video streaming","status":"verified","url":"https://www.carbontrust.com/sites/default/files/documents/resource/public/Carbon-impact-of-video-streaming.pdf"},"ru-001":{"short":"Carbon Trust","title":"Carbon impact of video streaming","status":"verified","url":"https://www.carbontrust.com/sites/default/files/documents/resource/public/Carbon-impact-of-video-streaming.pdf"},"fp-143":{"short":"Europe Economics for UK DESNZ","title":"Impact of Growth of Data Centres on Energy Consumption: Follow Up Study","status":"verified","url":"https://assets.publishing.service.gov.uk/media/6a672d241557992b0f3dba60/impact-of-growth-of-data-centres-follow-up-report.pdf"},"fp-141":{"short":"Europe Economics for UK DESNZ","title":"Impact of Growth of Data Centres on Energy Consumption: Follow Up Study","status":"verified","url":"https://assets.publishing.service.gov.uk/media/6a672d241557992b0f3dba60/impact-of-growth-of-data-centres-follow-up-report.pdf"},"ru-002":{"short":"Europe Economics for UK DESNZ","title":"Impact of Growth of Data Centres on Energy Consumption: Follow Up Study","status":"verified","url":"https://assets.publishing.service.gov.uk/media/6a672d241557992b0f3dba60/impact-of-growth-of-data-centres-follow-up-report.pdf"},"fp-046":{"short":"International Energy Agency","title":"The carbon footprint of streaming video: fact-checking the headlines","status":"verified","url":"https://www.iea.org/commentaries/the-carbon-footprint-of-streaming-video-fact-checking-the-headlines"},"fp-041":{"short":"BBC Research and Development","title":"WHP 424: Revisiting the Energy Footprint of Broadcast and Streaming","status":"verified","url":"https://downloads.bbc.co.uk/rd/pubs/whp/whp-pdf-files/WHP424.pdf"},"fp-120":{"short":"ACM CHI 2019","title":"Evaluating Sustainable Interaction Design of Digital Services: The Case of YouTube","status":"partly","limit":"Derived on this page from the study's 19.6 TWh total and its reported one billion viewing hours a day in 2016; the study states no per-hour figure, and its bitrate is a lower bound.","url":"https://dl.acm.org/doi/fullHtml/10.1145/3290605.3300627"},"ru-003":{"short":"Carbon Trust","title":"Carbon impact of video streaming","status":"verified","url":"https://www.carbontrust.com/sites/default/files/documents/resource/public/Carbon-impact-of-video-streaming.pdf"},"ru-004":{"short":"Europe Economics for UK DESNZ","title":"Impact of Growth of Data Centres on Energy Consumption: Follow Up Study","status":"verified","url":"https://assets.publishing.service.gov.uk/media/6a672d241557992b0f3dba60/impact-of-growth-of-data-centres-follow-up-report.pdf"}},"cites":["fp-035","fp-037","fp-141","fp-143","ru-003","ru-004"]}</script>
<!-- /plate:ru-hour -->
          <div class="ru-text ru-columns">
              <p>The common story says artificial intelligence (AI) drives data center resource use. The evidence supports that story for growth and does not support it for today's total. The figures on this page matter because of where they land, and because the public record behind them is thinner than the debate suggests.</p>
              <p>Worldwide, data centers used about <span data-pour="dem-040">485 TWh</span> of electricity in 2025, up <span data-pour="dem-042">17 percent</span> in a year from <span data-pour="dem-046">415 TWh</span> in 2024, when they took <span data-claim="dem-046">around 1.5 percent</span> of the world's electricity; use by AI-focused data centers grew <span data-pour="dem-043">50 percent</span> in 2025 (<a href="https://www.iea.org/reports/key-questions-on-energy-and-ai/executive-summary">International Energy Agency, 04/16/2026</a>; modeled). Servers fitted with the chips AI mostly runs on were <a class="cr" data-claim="ru-005" data-status="verified" href="sources/#src-ru-005" aria-label="15 percent, claim ru-005, verified">15 percent</a> of data center electricity in 2024 (<a href="https://iea.blob.core.windows.net/assets/de9dea13-b07d-42c5-a398-d1b3ae17d866/EnergyandAI.pdf">International Energy Agency (IEA), 2025</a>; modeled) and are forecast at <a class="cr" data-claim="ru-007" data-status="verified" href="sources/#src-ru-007" aria-label="31 percent, claim ru-007, verified">31 percent</a> in 2026 (<a href="https://www.gartner.com/en/newsroom/press-releases/2026-06-10-gartner-says-data-center-electricity-demand-to-grow-26-percent-in-2026">Gartner, 06/10/2026</a>; estimate). Taking each share from <a class="cr" data-claim="ru-011" data-status="partly verified" href="sources/#src-ru-011" aria-label="100, claim ru-011, partly verified">100</a> leaves <a class="cr" data-claim="ru-011" data-status="partly verified" href="sources/#src-ru-011" aria-label="85 percent for 2024, claim ru-011, partly verified">85 percent for 2024</a> on the IEA's count and <a class="cr" data-claim="ru-007" data-status="verified" href="sources/#src-ru-007" aria-label="69 percent for 2026, claim ru-007, verified">69 percent for 2026</a> on Gartner's forecast (derived; two sources, two years, and two definitions, so not one range). Each remainder is conventional servers, storage, networking, and cooling and other infrastructure, including the cooling and networking that serve the accelerated servers. Both shares are by type of equipment, not by service.</p>
              <p>Streaming video looks large from the network and, on most published figures, small from the data center. Carbon Trust puts about <span data-pour="fp-037" data-field="text">1</span> Wh of a <span data-pour="fp-035" data-field="text">188</span> Wh hour in data centers (<a href="https://www.carbontrust.com/our-work-and-impact/guides-reports-and-tools/carbon-impact-of-video-streaming">Carbon Trust, 06/2021</a>; modeled), and the IEA's estimate for 2019 gives them about <a class="cr" data-claim="ru-012" data-status="verified" href="sources/#src-ru-012" aria-label="5 percent, claim ru-012, verified">5 percent</a> (<a href="https://www.iea.org/commentaries/the-carbon-footprint-of-streaming-video-fact-checking-the-headlines">IEA, 2020</a>; modeled). A 2025 scenario for the UK's energy department put <a class="cr" data-claim="fp-043" data-status="verified" href="sources/#src-fp-043" aria-label="70 Wh, claim fp-043, verified"><span data-pour="fp-043" data-field="text">70</span> Wh</a> there; its authors replaced that on <a class="cr" data-claim="ru-016" data-status="verified" href="sources/#src-ru-016" aria-label="07/28/2026, claim ru-016, verified">07/28/2026</a> after <span data-claim="fp-150">clarifying system boundaries</span>, and now put <a class="cr" data-claim="fp-141" data-status="verified" href="sources/#src-fp-141" aria-label="0.6 (0.3 to 3.1) Wh, claim fp-141, verified"><span data-pour="fp-141" data-field="text">0.6 (0.3 to 3.1)</span> Wh</a> of a <a class="cr" data-claim="fp-143" data-status="verified" href="sources/#src-fp-143" aria-label="192.3 (118.7 to 263.1) Wh, claim fp-143, verified"><span data-pour="fp-143" data-field="text">192.3 (118.7 to 263.1)</span> Wh</a> hour there (<a data-pour="fp-143" data-field="source" href="https://assets.publishing.service.gov.uk/media/6a672d241557992b0f3dba60/impact-of-growth-of-data-centres-follow-up-report.pdf">Europe Economics for UK DESNZ</a>, 07/28/2026; modeled). A top-down average that spreads all data center energy over all bytes gives far more (<a data-pour="ec-024" data-field="source" href="https://sustainablewebdesign.org/estimating-digital-emissions">Sustainable Web Design</a>; modeled), so the data center's share of a streamed hour is not settled. Video is about three-quarters of mobile network traffic (<a href="https://www.ericsson.com/49ce36/assets/local/reports-papers/mobility-report/documents/2026/ericsson-mobility-report-june-2026.pdf">Ericsson, 06/2026</a>; measured), but traffic is not energy. "AI or video" is the wrong binary; the recommendation systems that run social and streaming platforms are AI, and the missing piece is disclosure.</p>
              <ul class="ru-ways">
                <li><a href="../../ai/index.html#ai-same-hour">Compare a chat hour with a video hour</a> on the AI page, with settings a reader can change.</li>
                <li><a href="../index.html#dc-project">Turn a proposal's megawatts into energy and water</a> on the Data Center Task Force page.</li>
                <li><a href="#what-this-means-for-tribal-decisions">Take the questions to a first meeting</a>: for a developer, a utility, and counsel.</li>
              </ul>
          </div>
        </section>

        <section class="ru-section" aria-labelledby="how-to-read-the-figures">
          <h2 id="how-to-read-the-figures">How to Read the Figures</h2>
          <p class="ru-intro">This page sets out what data centers use, what drives it, how streaming video and AI compare when the comparison is done carefully, what is known about water and materials, and what companies do not disclose. It closes with questions a Tribal government can put to a developer or a utility. It is part of the <a href="../">Data Center Task Force</a>. Figures date quickly, so each carries its source and date, and each number carries one of four labels.</p>
          <ul class="ru-labels">
            <li><strong>Measured:</strong> recorded by instruments in real operation, such as Google's per-prompt energy or a laboratory's power-meter readings.</li>
            <li><strong>Modeled:</strong> calculated from equipment shipments, power ratings, and stated assumptions. National and global totals are of this kind, because no agency meters data centers.</li>
            <li><strong>Company-reported:</strong> published by the operator in its own report (agency-reported, when a utility or agency publishes it). Some carry limited third-party assurance; none is an independent audit of each figure.</li>
            <li><strong>Estimate:</strong> an analyst forecast or estimate, or arithmetic done on this page from cited figures (marked "derived").</li>
          </ul>
          <dl class="ru-units">
            <div><dt>Wh</dt><dd>A watt-hour is the energy a 1-watt device uses in an hour.</dd></div>
            <div><dt>kW</dt><dd>A kilowatt is 1,000 watts.</dd></div>
            <div><dt>kWh</dt><dd>A kilowatt-hour is 1,000 Wh.</dd></div>
            <div><dt>TWh</dt><dd>A terawatt-hour is a billion kWh. One TWh a year is an average draw of about 114 megawatts (MW).</dd></div>
            <div><dt>GW</dt><dd>A gigawatt is 1,000 MW.</dd></div>
            <div><dt>aMW</dt><dd>An average megawatt is one megawatt held all year, 8,760 MWh.</dd></div>
            <div><dt>ML</dt><dd>A megaliter is a million liters, about 264,000 gallons.</dd></div>
          </dl>
        </section>

        <section class="ru-section" aria-labelledby="what-data-centers-use">
          <h2 id="what-data-centers-use">What Data Centers Use</h2>
          <!-- plate:ru-electricity -->
<figure class="plate" id="ru-electricity" data-plate="ru-electricity" data-kind="bars" aria-labelledby="ru-electricity-title">
<div class="plate-claim"><p class="eyebrow">Data center electricity, world, TWh a year</p><h3 class="plate-title" id="ru-electricity-title">Worldwide use reached 485 TWh in 2025, and the IEA&#x27;s base case roughly doubles it by 2030</h3><p class="caption">All modeled by the IEA, so the bars are hollow; dashed means projected. 2025 is up 17 percent in a year.</p><ul class="legend plate-legend"><li><span class="plate-key is-proj"></span>Projection</li></ul></div>
<div class="plate-plot no-needle" style="--at:0.485"><div class="ladder-groups"><div class="ladder-group" style="flex-grow:3"><p class="ladder-group-label">World, all data centers</p><div class="ladder no-needle" data-form="bar" style="--z:0.0"><div class="ladder-grid" aria-hidden="true"><i class="is-zero" style="--x:0.0"></i><i style="--x:0.2"></i><i style="--x:0.4"></i><i style="--x:0.6"></i><i style="--x:0.8"></i><i style="--x:1.0"></i><i class="ladder-needle"></i></div><ol class="ladder-rows"><li class="ladder-row" data-row="w-2024" style="--x:0.415"><span class="ladder-label">2024<span class="ladder-tag">Around 1.5 percent of the world&#x27;s electricity</span></span><span class="ladder-track"><span class="ladder-bar is-hollow"></span><span class="ladder-range" hidden></span></span><span class="ladder-value">415 TWh</span></li><li class="ladder-row" data-row="w-2025" style="--x:0.485"><span class="ladder-label">2025</span><span class="ladder-track"><span class="ladder-bar is-hollow"></span><span class="ladder-range" hidden></span></span><span class="ladder-value">485 TWh</span></li><li class="ladder-row" data-row="w-2030" style="--x:0.945"><span class="ladder-label">2030, base case<span class="ladder-tag">Projected; the IEA&#x27;s text and annex differ slightly</span></span><span class="ladder-track"><span class="ladder-bar is-hollow is-proj"></span><span class="ladder-range is-proj" hidden></span></span><span class="ladder-value">945 TWh</span></li></ol><div class="ladder-axis" aria-hidden="true"><span style="--x:0.0">0</span><span style="--x:0.2">200</span><span style="--x:0.4">400</span><span style="--x:0.6">600</span><span style="--x:0.8">800</span><span style="--x:1.0">1,000</span></div></div></div></div></div>
<div class="plate-detail">
<fieldset class="segmented plate-views" data-js hidden><legend class="sr-only">Detail view</legend><label><input type="radio" name="ru-electricity-view" value="reading" checked><span>Reading</span></label><label><input type="radio" name="ru-electricity-view" value="sources"><span>Sources</span></label><label><input type="radio" name="ru-electricity-view" value="table"><span>Table</span></label></fieldset>
<div class="plate-view" data-view="reading"><p class="readout"><span class="readout-value">485</span> <span class="readout-unit">TWh</span></p><p class="reading">2025: 485 TWh for the world&#x27;s data centers, modeled. Agency figure, verified against the source.</p><div class="plate-facts"><p class="caption">United States share of the world&#x27;s data center electricity, 2024: 45 percent</p><p class="caption">Share outside the United States, China, and Europe, 2024, derived: 15 percent</p></div><div class="plate-actions" data-js hidden><button type="button" class="button button-secondary" data-copy>Copy Reading</button><button type="button" class="button button-secondary" data-reset>Reset</button><p class="caption plate-status" role="status"></p></div><div class="plate-chips" data-js hidden><button type="button" class="receipt is-hollow" data-claim="dem-046" aria-expanded="false" aria-controls="ru-electricity-receipt"><span class="receipt-mark"></span><span>International Energy Agency</span></button><button type="button" class="receipt is-hollow" data-claim="dem-040" aria-expanded="false" aria-controls="ru-electricity-receipt"><span class="receipt-mark"></span><span>International Energy Agency</span></button><button type="button" class="receipt is-hollow" data-claim="dem-048" aria-expanded="false" aria-controls="ru-electricity-receipt"><span class="receipt-mark"></span><span>International Energy Agency</span></button><button type="button" class="receipt" data-claim="dem-041" aria-expanded="false" aria-controls="ru-electricity-receipt"><span class="receipt-mark"></span><span>International Energy Agency</span></button><button type="button" class="receipt" data-claim="dem-042" aria-expanded="false" aria-controls="ru-electricity-receipt"><span class="receipt-mark"></span><span>International Energy Agency</span></button><button type="button" class="receipt" data-claim="dem-047" aria-expanded="false" aria-controls="ru-electricity-receipt"><span class="receipt-mark"></span><span>International Energy Agency</span></button><button type="button" class="receipt" data-claim="ru-036" aria-expanded="false" aria-controls="ru-electricity-receipt"><span class="receipt-mark"></span><span>International Energy Agency</span></button></div><div class="plate-receipt" id="ru-electricity-receipt" hidden></div></div>
<div class="plate-view" data-view="sources"><p class="label">Sources</p><p class="caption plate-source-line">7 sources from 2 documents: 6 verified and 1 partly verified.</p><p class="plate-sources-link"><a href="sources/#ru-electricity" data-url="https://atniclimate.github.io/atni-task-force/data-centers/resource-use/sources/#ru-electricity">All sources for this plate</a></p></div>
<div class="plate-view" data-view="table"><p class="label">Table</p><div class="table-scroll" tabindex="0" role="region" aria-label="Table of values"><table class="data-table plate-table"><caption>Every value in this plate, with its source.</caption><thead><tr><th scope="col">Year</th><th scope="col">TWh</th><th scope="col">Source</th><th scope="col">Claims</th></tr></thead><tbody><tr><th scope="row">2024</th><td>415</td><td><a href="sources/#ru-electricity-source-dem-046">International Energy Agency</a></td><td><a href="sources/#ru-electricity-source-dem-046">dem-046</a></td></tr><tr><th scope="row">2025</th><td>485</td><td><a href="sources/#ru-electricity-source-dem-040">International Energy Agency</a></td><td><a href="sources/#ru-electricity-source-dem-040">dem-040</a></td></tr><tr><th scope="row">2030, base case</th><td>945</td><td><a href="sources/#ru-electricity-source-dem-048">International Energy Agency</a></td><td><a href="sources/#ru-electricity-source-dem-048">dem-048</a></td></tr></tbody></table></div><ul class="plate-also caption"><li>United States share of the world&#x27;s data center electricity, 2024: 45 percent</li><li>Share outside the United States, China, and Europe, 2024, derived: 15 percent</li><li>The IEA&#x27;s 2026 text for 2030: 950 TWh Limit: The IEA text says 950 TWh for 2030 while its own annex table prints 945 TWh; both are the same central case, so the page shows about 945 to 950.</li></ul></div>
<output class="sr-only" aria-live="polite" aria-atomic="true"></output>
</div>
</figure>
<script type="application/json" id="plate-data-ru-electricity">{"id":"ru-electricity","plot":{"type":"bars","domain":[0,1000],"axis_label":"World, all data centers","scale":"linear","ticks":[0,200,400,600,800,1000],"unit":"TWh","mark":"bar","zero":0.0},"default":"w-2025","not_counted":"Not counted at this boundary","rows":[{"label":"2024","key":"w-2024","claim":"dem-046","tag":"Around 1.5 percent of the world's electricity","value":415,"year":2024,"text":"415","unit":"TWh","display":"415 TWh","hollow":true,"frac":0.415,"reading":"2024: 415 TWh for the world's data centers, modeled. Agency figure, verified against the source."},{"label":"2025","key":"w-2025","claim":"dem-040","value":485,"year":2025,"text":"485","unit":"TWh","display":"485 TWh","hollow":true,"frac":0.485,"reading":"2025: 485 TWh for the world's data centers, modeled. Agency figure, verified against the source."},{"label":"2030, base case","key":"w-2030","claim":"dem-048","tag":"Projected; the IEA's text and annex differ slightly","value":945,"year":2030,"text":"945","unit":"TWh","display":"945 TWh","hollow":true,"projected":true,"frac":0.945,"reading":"2030, base case: 945 TWh for the world's data centers, modeled. Agency figure, verified against the source."}],"receipts":{"dem-046":{"short":"International Energy Agency","title":"Energy and AI","status":"verified","url":"https://iea.blob.core.windows.net/assets/de9dea13-b07d-42c5-a398-d1b3ae17d866/EnergyandAI.pdf"},"dem-040":{"short":"International Energy Agency","title":"Key Questions on Energy and AI","status":"verified","url":"https://iea.blob.core.windows.net/assets/3179f7f8-01f6-4dd6-bffa-c9f7b73f1dc9/KeyQuestionsonEnergyandAI.pdf"},"dem-048":{"short":"International Energy Agency","title":"Energy and AI","status":"verified","url":"https://iea.blob.core.windows.net/assets/de9dea13-b07d-42c5-a398-d1b3ae17d866/EnergyandAI.pdf"},"dem-041":{"short":"International Energy Agency","title":"Key Questions on Energy and AI","status":"partly","limit":"The IEA text says 950 TWh for 2030 while its own annex table prints 945 TWh; both are the same central case, so the page shows about 945 to 950.","url":"https://iea.blob.core.windows.net/assets/3179f7f8-01f6-4dd6-bffa-c9f7b73f1dc9/KeyQuestionsonEnergyandAI.pdf"},"dem-042":{"short":"International Energy Agency","title":"Key Questions on Energy and AI","status":"verified","url":"https://iea.blob.core.windows.net/assets/3179f7f8-01f6-4dd6-bffa-c9f7b73f1dc9/KeyQuestionsonEnergyandAI.pdf"},"dem-047":{"short":"International Energy Agency","title":"Energy and AI","status":"verified","url":"https://iea.blob.core.windows.net/assets/de9dea13-b07d-42c5-a398-d1b3ae17d866/EnergyandAI.pdf"},"ru-036":{"short":"International Energy Agency","title":"Energy and AI","status":"verified","url":"https://iea.blob.core.windows.net/assets/de9dea13-b07d-42c5-a398-d1b3ae17d866/EnergyandAI.pdf"}},"also":[{"label":"United States share of the world's data center electricity, 2024","display":"45 percent","claim":"dem-047"},{"label":"Share outside the United States, China, and Europe, 2024, derived","display":"15 percent","claim":"ru-036"},{"at":"w-2030","label":"The IEA's 2026 text for 2030","display":"950 TWh Limit: The IEA text says 950 TWh for 2030 while its own annex table prints 945 TWh; both are the same central case, so the page shows about 945 to 950.","claim":"dem-041"}],"cites":["dem-040","dem-041","dem-042","dem-047","ru-036"]}</script>
<!-- /plate:ru-electricity -->
          <div class="ru-split">
            <div class="ru-text">
              <p>A proposal draws on four things a community can count: electricity, water, land, and the materials in its hardware. The public record is best on electricity and thinnest on land.</p>
              <div class="ru-details">
                <details class="ru-detail">
                  <summary><h3 id="electricity">Electricity</h3><span class="ru-gist">Data centers worldwide used <span data-pour="dem-040">485 TWh</span> in 2025; inside the building, servers take the largest share.</span></summary>
                  <p>The IEA estimates that data centers worldwide used <span data-pour="dem-046">415 TWh</span> in 2024, <span data-claim="dem-046">about 1.5 percent</span> of the world's electricity, and <span data-pour="dem-040">485 TWh</span> in 2025; its base case reaches about <span data-pour="dem-048" data-field="text">945</span> to <span data-pour="dem-041">950 TWh</span> in 2030, <span data-claim="dem-041">near 3 percent</span> of global demand (<a href="https://www.iea.org/reports/key-questions-on-energy-and-ai/executive-summary">IEA, 04/16/2026</a>; modeled). Limit: <span data-pour="dem-041" data-field="limit">The IEA text says 950 TWh for 2030 while its own annex table prints 945 TWh; both are the same central case, so the page shows about 945 to 950.</span> The United States accounted for <span data-pour="dem-047">45 percent</span> of that use in 2024, China <span data-claim="dem-047">25 percent</span>, and Europe <span data-claim="dem-047">15 percent</span> (<a href="https://www.iea.org/reports/energy-and-ai/executive-summary">IEA, Energy and AI</a>; modeled). Lawrence Berkeley National Laboratory (LBNL) puts US data centers at <span data-pour="dem-028">192 TWh</span> in 2024, <span data-claim="dem-028">4.7 percent</span> of US electricity and <span data-pour="tr-064">14 percent</span> above 2023 (<a href="https://eta-publications.lbl.gov/publications/united-states-data-center-energy-2025">LBNL, 06/2026</a>; modeled), and the Electric Power Research Institute (EPRI) puts 2024 at <span data-claim="dem-051">177 to 192 TWh</span> (<a data-pour="dem-051" data-field="source" href="https://restservice.epri.com/publicattachment/97025">Electric Power Research Institute</a>, 03/02/2026; modeled). LBNL's figures exclude cryptocurrency mining, as do the IEA's.</p>
                  <p>Inside the building, servers take about <a class="cr" data-claim="ru-018" data-status="verified" href="sources/#src-ru-018" aria-label="60 percent, claim ru-018, verified">60 percent</a> of the electricity, storage about <a class="cr" data-claim="ru-019" data-status="verified" href="sources/#src-ru-019" aria-label="5 percent, claim ru-019, verified">5 percent</a>, and networking up to <a class="cr" data-claim="ru-020" data-status="verified" href="sources/#src-ru-020" aria-label="5 percent, claim ru-020, verified">5 percent</a>; cooling systems take from about <a class="cr" data-claim="ru-021" data-status="verified" href="sources/#src-ru-021" aria-label="7 percent, claim ru-021, verified">7 percent</a> in efficient hyperscale buildings to over <a class="cr" data-claim="ru-022" data-status="verified" href="sources/#src-ru-022" aria-label="30 percent, claim ru-022, verified">30 percent</a> in less efficient enterprise ones (<a href="https://www.iea.org/reports/energy-and-ai/energy-demand-from-ai">IEA, Energy demand from AI</a>; modeled). LBNL puts overhead at <span data-claim="tr-065">31 percent</span> of US data center electricity in 2024, a national power usage effectiveness of <span data-pour="tr-065" data-field="text">1.45</span> (total facility electricity divided by IT electricity) (<a href="https://eta-publications.lbl.gov/publications/united-states-data-center-energy-2025">LBNL, 06/2026</a>; modeled). Density is where AI separates from the rest: the most common rack averages just over <a class="cr" data-claim="ru-023" data-status="verified" href="sources/#src-ru-023" aria-label="11 kW, claim ru-023, verified">11 kW</a> in 2026, or <a class="cr" data-claim="ru-024" data-status="verified" href="sources/#src-ru-024" aria-label="7.8 kW, claim ru-024, verified">7.8 kW</a> without the highest-density sites (<a href="https://uptimeinstitute.com/uptime_assets/77a6191bef6c85cb4ac9bfb169ddc313cae517030b48709697b1f80bc10edc90-uptime-institute-global-data-center-survey-results-2026.pdf">Uptime Institute, 2026</a>; survey, self-reported), while NVIDIA specifies about <a class="cr" data-claim="ru-026" data-status="verified" href="sources/#src-ru-026" aria-label="120 kW, claim ru-026, verified">120 kW</a> for one of its AI racks (<a href="https://docs.nvidia.com/dgx/dgxgb200-user-guide/hardware.html">NVIDIA</a>; vendor specification).</p>
                </details>
                <details class="ru-detail">
                  <summary><h3 id="water-use">Water</h3><span class="ru-gist">US data centers consumed <span data-pour="tr-001">66 billion liters</span> on site in 2023, and the power plants serving them consumed about <span data-claim="ru-118">12 times</span> that.</span></summary>
                  <p>US data centers consumed about <span data-pour="tr-001">66 billion liters</span> (<a class="cr" data-claim="ru-027" data-status="verified" href="sources/#src-ru-027" aria-label="17 billion gallons, claim ru-027, verified">17 billion gallons</a>) of water on site in 2023, up from <span data-pour="tr-002">21.2 billion liters</span> in 2014, and the power plants serving them consumed nearly <span data-pour="tr-004" data-field="text">800</span> billion liters more, about <a class="cr" data-claim="ru-118" data-status="partly verified" href="sources/#src-ru-118" aria-label="12 times, claim ru-118, partly verified">12 times</a> the on-site figure (<a href="https://eta-publications.lbl.gov/sites/default/files/2024-12/lbnl-2024-united-states-data-center-energy-usage-report.pdf">LBNL, 2024</a>; modeled). The IEA estimates that a <a class="cr" data-claim="ru-028" data-status="verified" href="sources/#src-ru-028" aria-label="100 MW, claim ru-028, verified">100 MW</a> US data center directly consumes about as much water per day as <a class="cr" data-claim="ru-029" data-status="verified" href="sources/#src-ru-029" aria-label="2,600 households, claim ru-029, verified">2,600 households</a>, or about <a class="cr" data-claim="ru-030" data-status="verified" href="sources/#src-ru-030" aria-label="6,500 households, claim ru-030, verified">6,500 households</a> once power-plant water is counted (<a href="https://www.congress.gov/crs-product/R49057">Congressional Research Service, 07/31/2026</a>; modeled). The water section below separates direct from indirect use and turns to the Columbia Basin.</p>
                </details>
                <details class="ru-detail">
                  <summary><h3 id="land">Land</h3><span class="ru-gist">Land varies by orders of magnitude, and this review found no authoritative per-megawatt figure.</span></summary>
                  <p>Land varies by orders of magnitude, and this review found no authoritative per-megawatt figure. The one campus size here that comes from an official release is Meta's site in Richland Parish, Louisiana: <a class="cr" data-claim="ru-032" data-status="verified" href="sources/#src-ru-032" aria-label="2,250 acres, claim ru-032, verified">2,250 acres</a> for a <a class="cr" data-claim="ru-033" data-status="verified" href="sources/#src-ru-033" aria-label="$10 billion, claim ru-033, verified">$10 billion</a> AI data center as announced (<a href="https://www.opportunitylouisiana.gov/news/meta-selects-northeast-louisiana-as-site-of-10-billion-artificial-intelligence-optimized-data-center-governor-jeff-landry-calls-investment-a-new-chapter-for-state">Louisiana Economic Development, 12/04/2024</a>; agency-reported). Meta's own post of <a class="cr" data-claim="ru-126" data-status="verified" href="sources/#src-ru-126" aria-label="07/13/2026, claim ru-126, verified">07/13/2026</a> puts its expansion of the site at more than <a class="cr" data-claim="ru-126" data-status="verified" href="sources/#src-ru-126" aria-label="$50 billion, claim ru-126, verified">$50 billion</a> in the region and gives no acreage (<a href="https://datacenters.atmeta.com/2026/07/deepening-our-investment-in-richland-parish-louisiana">Meta, 07/13/2026</a>; company-reported). A proposal should state acres, megawatts, and phasing together.</p>
                </details>
                <details class="ru-detail">
                  <summary><h3 id="materials">Materials</h3><span class="ru-gist">Servers and accelerators carry metals and manufacturing energy and are replaced on a short cycle.</span></summary>
                  <p>Servers and accelerators carry metals and manufacturing energy and are replaced on a short cycle; LBNL assumes five years for accelerators and tests four (<a href="https://eta-publications.lbl.gov/publications/united-states-data-center-energy-2025">LBNL, 06/2026</a>; modeled). The IEA estimates copper use in data centers at <a class="cr" data-claim="ru-034" data-status="verified" href="sources/#src-ru-034" aria-label="250 to 550 thousand tonnes, claim ru-034, verified">250 to 550 thousand tonnes</a> in 2030, <a class="cr" data-claim="ru-035" data-status="verified" href="sources/#src-ru-035" aria-label="1 to 2 percent, claim ru-035, verified">1 to 2 percent</a> of world copper demand, and notes that published estimates of copper intensity differ by as much as tenfold (<a href="https://iea.blob.core.windows.net/assets/a33abe2e-f799-4787-b09b-2484a6f5a8e4/GlobalCriticalMineralsOutlook2025.pdf">IEA, Critical Minerals Outlook 2025</a>; estimate). A later federal laboratory report puts US data centers alone at <span data-pour="tr-056">0.6 to 1.1 million metric tons</span> of copper by 2028 (<a data-pour="tr-056" data-field="source" href="https://www.nlr.gov/docs/fy26osti/100370.pdf">National Laboratory of the Rockies</a>, 09/29/2026; modeled). A later section covers e-waste.</p>
                </details>
              </div>
            </div>
            <div class="ru-side">
              <div class="ru-pulls">
                <aside class="pull"><span class="pull-value" data-pour="dem-028" data-field="text">192</span> <span class="pull-unit" data-pour="dem-028" data-field="unit">TWh</span><span class="pull-label">US data centers, 2024, modeled</span><a class="ru-pull-source" data-pour="dem-028" data-field="source" href="https://energy.gov/documents/united-states-data-center-energy-usage-report-2025-update">Lawrence Berkeley National Laboratory</a></aside>
                <aside class="pull"><span class="pull-value" data-pour="tr-065" data-field="text">1.45</span> <span class="pull-unit">PUE</span><span class="pull-label">National power usage effectiveness, 2024, modeled</span><a class="ru-pull-source" data-pour="tr-065" data-field="source" href="https://energy.gov/documents/united-states-data-center-energy-usage-report-2025-update">Lawrence Berkeley National Laboratory</a></aside>
                <aside class="pull"><span class="pull-value" data-pour="tr-001" data-field="text">66</span> <span class="pull-unit" data-pour="tr-001" data-field="unit">billion liters</span><span class="pull-label">Water consumed on site, United States, 2023, modeled</span><a class="ru-pull-source" data-pour="tr-001" data-field="source" href="https://escholarship.org/content/qt32d6m0d1/qt32d6m0d1.pdf">Lawrence Berkeley National Laboratory</a></aside>
              </div>
            </div>
          </div>
        </section>

        <section class="ru-section" aria-labelledby="what-drives-that-use">
          <h2 id="what-drives-that-use">What Drives That Use</h2>
          <div class="ru-split">
            <div class="ru-text">
              <p>Five drivers follow, each with how good the evidence is for its share. The evidence is strongest where an agency or operator measures equipment and weakest where one service has to be separated from another.</p>
              <p>Depending on source, year, and definition, AI is between one-seventh and one-third of data center electricity today. Each row of the figure opens that driver's evidence here.</p>
              <div class="ru-details">
            <details class="ru-detail">
              <summary><h3 id="ai-training-and-inference">AI Training and Inference</h3><span class="ru-gist">Evidence quality: modeled, by proxy. The IEA uses accelerator-chip servers as a proxy for AI; how large a share that proxy captures depends on the definition.</span></summary>
              <p>The IEA counts servers with accelerator chips as a proxy for AI: <a class="cr" data-claim="ru-006" data-status="verified" href="sources/#src-ru-006" aria-label="24 percent, claim ru-006, verified">24 percent</a> of server electricity and <a class="cr" data-claim="ru-005" data-status="verified" href="sources/#src-ru-005" aria-label="15 percent, claim ru-005, verified">15 percent</a> of all data center electricity in 2024, and it warns the proxy is imperfect because some AI inference runs on conventional servers and some non-AI work runs on accelerated ones (<a href="https://iea.blob.core.windows.net/assets/de9dea13-b07d-42c5-a398-d1b3ae17d866/EnergyandAI.pdf">IEA, Box 2.1</a>; modeled). Gartner puts AI-optimized servers at <a class="cr" data-claim="ru-009" data-status="verified" href="sources/#src-ru-009" aria-label="21 percent, claim ru-009, verified">21 percent</a> of data center power in 2025 and <a class="cr" data-claim="ru-007" data-status="verified" href="sources/#src-ru-007" aria-label="31 percent, claim ru-007, verified">31 percent</a> in 2026 (<a href="https://www.gartner.com/en/newsroom/press-releases/2025-11-17-gartner-says-electricity-demand-for-data-centers-to-grow-16-percent-in-2025-and-double-by-2030">Gartner, 11/17/2025</a>; <a href="https://www.gartner.com/en/newsroom/press-releases/2026-06-10-gartner-says-data-center-electricity-demand-to-grow-26-percent-in-2026">Gartner, 06/10/2026</a>; estimate), and EPRI says <a class="cr" data-claim="ru-037" data-status="verified" href="sources/#src-ru-037" aria-label="15 to 25 percent, claim ru-037, verified">15 to 25 percent</a> today (<a href="https://powering-intelligence.epri.com/executive-summary.html">EPRI</a>; modeled). In the United States, LBNL's 2024 report estimated that AI servers grew from under <a class="cr" data-claim="ru-038" data-status="verified" href="sources/#src-ru-038" aria-label="2 TWh, claim ru-038, verified">2 TWh</a> in 2017 to over <a class="cr" data-claim="ru-039" data-status="verified" href="sources/#src-ru-039" aria-label="40 TWh, claim ru-039, verified">40 TWh</a> in 2023 (<a href="https://eta-publications.lbl.gov/sites/default/files/2024-12/lbnl-2024-united-states-data-center-energy-usage-report.pdf">LBNL, 2024</a>; modeled); its 2025 update, published <a class="cr" data-claim="ru-122" data-status="verified" href="sources/#src-ru-122" aria-label="06/2026, claim ru-122, verified">06/2026</a>, <span data-claim="ru-122">revised its estimates of total data center electricity use for prior years slightly lower</span>, mainly on fewer reported GPU shipments for 2023 and 2024 (<a href="https://energy.gov/documents/united-states-data-center-energy-usage-report-2025-update">LBNL, 2026</a>; modeled).</p>
              <p>Training is the smaller and shrinking share of AI's electricity. Researchers at Google and UC Berkeley reported that machine learning was <a class="cr" data-claim="ru-040" data-status="verified" href="sources/#src-ru-040" aria-label="10 to 15 percent, claim ru-040, verified">10 to 15 percent</a> of Google's total energy in one week of April in each of 2019, 2020 and 2021, split about three-fifths inference and two-fifths training (<a href="https://arxiv.org/abs/2204.05149">Patterson and colleagues, 04/11/2022</a>; company-reported). LBNL assumes about <a class="cr" data-claim="lf-004" data-status="verified" href="sources/#src-lf-004" aria-label="35 percent, claim lf-004, verified">35 percent</a> of AI-server power went to training in 2024, falling to about <a class="cr" data-claim="lf-004" data-status="verified" href="sources/#src-lf-004" aria-label="20 percent, claim lf-004, verified">20 percent</a> by 2030 (<a href="https://eta-publications.lbl.gov/publications/united-states-data-center-energy-2025">LBNL, 06/2026</a>; modeled).</p>
            </details>
            <details class="ru-detail">
              <summary><h3 id="video-and-streaming">Video and Streaming</h3><span class="ru-gist">Evidence quality: several modeled estimates per streamed hour, which disagree on the data center part; none for a share of data center electricity.</span></summary>
              <p>Video carried <a class="cr" data-claim="ru-041" data-status="verified" href="sources/#src-ru-041" aria-label="65.93 percent, claim ru-041, verified">65.93 percent</a> of total internet volume in the first half of 2022 under the measurement method then in use (<a href="https://www.sandvine.com/hubfs/Sandvine_Redesign_2019/Downloads/2023/reports/Sandvine%20GIPR%202023.pdf">Sandvine, 2023</a>; measured), and it was the largest downstream category in every region under the method that replaced it, at <a class="cr" data-claim="ru-042" data-status="partly verified" href="sources/#src-ru-042" aria-label="41 to 48 percent, claim ru-042, partly verified">41 to 48 percent</a> by region in Sandvine's summary, although its Europe table gives <a class="cr" data-claim="ru-042" data-status="partly verified" href="sources/#src-ru-042" aria-label="49 percent, claim ru-042, partly verified">49 percent</a> (<a href="https://www.sandvine.com/hubfs/Sandvine_Redesign_2019/Downloads/2024/GIPR/GIPR%202024.pdf">Sandvine, 2024</a>; measured). Ericsson counts it at about <a class="cr" data-claim="ru-017" data-status="verified" href="sources/#src-ru-017" aria-label="75 percent, claim ru-017, verified">75 percent</a> of mobile data traffic at the end of 2025 (<a href="https://www.ericsson.com/49ce36/assets/local/reports-papers/mobility-report/documents/2026/ericsson-mobility-report-june-2026.pdf">Ericsson, 06/2026</a>; measured). Those are network measurements of bytes. They do not say where the electricity goes.</p>
              <p>Where it goes is mostly outside the data center. The IEA puts a typical hour of streaming at around <span data-pour="fp-046" data-field="text">80</span> Wh, and its 2020 analysis suggests an hour of Netflix in 2019 typically used around <a class="cr" data-claim="ru-015" data-status="verified" href="sources/#src-ru-015" aria-label="0.077 kWh, claim ru-015, verified">0.077 kWh</a>: devices <a class="cr" data-claim="ru-013" data-status="verified" href="sources/#src-ru-013" aria-label="72 percent, claim ru-013, verified">72 percent</a>, data transmission <a class="cr" data-claim="ru-014" data-status="verified" href="sources/#src-ru-014" aria-label="23 percent, claim ru-014, verified">23 percent</a>, data centers <a class="cr" data-claim="ru-012" data-status="verified" href="sources/#src-ru-012" aria-label="5 percent, claim ru-012, verified">5 percent</a> (<a href="https://www.iea.org/commentaries/the-carbon-footprint-of-streaming-video-fact-checking-the-headlines">IEA, 2020</a>; modeled). Carbon Trust found <span data-pour="fp-035" data-field="text">188</span> Wh for an hour in Europe in 2020, including home routers, with data centers at about <span data-pour="fp-037" data-field="text">1</span> Wh (<a href="https://www.carbontrust.com/our-work-and-impact/guides-reports-and-tools/carbon-impact-of-video-streaming">Carbon Trust, 06/2021</a>; modeled). The BBC's 2024 model for iPlayer gives <span data-pour="fp-041" data-field="text">65.7</span> Wh (<a data-pour="fp-041" data-field="source" href="https://downloads.bbc.co.uk/rd/pubs/whp/whp-pdf-files/WHP424.pdf">BBC Research and Development</a>, 09/2025; modeled). A UK scenario revised on <a class="cr" data-claim="ru-016" data-status="verified" href="sources/#src-ru-016" aria-label="07/28/2026, claim ru-016, verified">07/28/2026</a> gives <a class="cr" data-claim="fp-143" data-status="verified" href="sources/#src-fp-143" aria-label="192.3 (118.7 to 263.1) Wh, claim fp-143, verified"><span data-pour="fp-143" data-field="text">192.3 (118.7 to 263.1)</span> Wh</a>, with <a class="cr" data-claim="fp-141" data-status="verified" href="sources/#src-fp-141" aria-label="0.6 (0.3 to 3.1) Wh, claim fp-141, verified"><span data-pour="fp-141" data-field="text">0.6 (0.3 to 3.1)</span> Wh</a> in data centers; its 2025 edition had <a class="cr" data-claim="fp-043" data-status="verified" href="sources/#src-fp-043" aria-label="70 Wh, claim fp-043, verified"><span data-pour="fp-043" data-field="text">70</span> Wh</a> there, which its authors replaced after <span data-claim="fp-150">clarifying system boundaries</span> (<a data-pour="fp-143" data-field="source" href="https://assets.publishing.service.gov.uk/media/6a672d241557992b0f3dba60/impact-of-growth-of-data-centres-follow-up-report.pdf">Europe Economics for UK DESNZ</a>, 07/28/2026; modeled). Netflix, whose servers sit inside internet providers' buildings in more than <a class="cr" data-claim="ru-043" data-status="verified" href="sources/#src-ru-043" aria-label="6,000, claim ru-043, verified">6,000</a> locations, reports that its own servers used <a class="cr" data-claim="ru-044" data-status="verified" href="sources/#src-ru-044" aria-label="68.7 GWh, claim ru-044, verified">68.7 GWh</a> in 2025 and that this is about a tenth of its data center electricity including cloud use, which puts the whole at roughly <a class="cr" data-claim="ru-045" data-status="partly verified" href="sources/#src-ru-045" aria-label="0.7 TWh, claim ru-045, partly verified">0.7 TWh</a> (derived) (<a href="https://s22.q4cdn.com/959853165/files/doc_downloads/2026/6/2025-Netflix-Environmental-Social-Governance-Report.pdf">Netflix, 2025 Environmental, Social &amp; Governance Report</a>; company-reported).</p>
            </details>
            <details class="ru-detail">
              <summary><h3 id="social-platforms">Social Platforms</h3><span class="ru-gist">Evidence quality: operator totals are company-reported; there is no workload split.</span></summary>
              <p>Meta used <span data-pour="rs-033">18,423,634 MWh</span>, about <span data-claim="rs-033">18.4 TWh</span>, in 2024, <span data-claim="rs-035">98 percent</span> of it in data centers, an average draw of about <a class="cr" data-claim="ru-050" data-status="verified" href="sources/#src-ru-050" aria-label="2.1 GW, claim ru-050, verified">2.1 GW</a> (derived) (<a href="https://sustainability.atmeta.com/wp-content/uploads/2025/10/Meta_2025-Environmental-Data-Index.pdf">Meta, 2025 Environmental Data Index</a>; company-reported). Meta says "AI is driving growth across the company, which is driving increased demand for energy and water" (<a href="https://sustainability.atmeta.com/wp-content/uploads/2025/08/Meta_2025-Sustainability-Report.pdf">Meta, 2025 Sustainability Report</a>; company-reported).</p>
              <p>The feed itself is an AI workload. Meta's researchers found that recommendation models used up to <a class="cr" data-claim="ru-051" data-status="verified" href="sources/#src-ru-051" aria-label="79 percent, claim ru-051, verified">79 percent</a> of AI inference cycles in a production Meta data center in 2019 (<a href="https://arxiv.org/abs/1906.03109">Gupta et al., 2020</a>; measured) and more than half of its AI training cycles (<a href="https://arxiv.org/abs/2011.05497">Acun et al., 2021</a>; measured). No current share has been published, but the measured shares show why a clean split between "AI" and "social media" does not exist.</p>
            </details>
            <details class="ru-detail">
              <summary><h3 id="cloud-and-enterprise">Cloud and Enterprise</h3><span class="ru-gist">Evidence quality: capacity shares by operator type are analyst estimates; electricity by workload is unpublished.</span></summary>
              <p>Hyperscale operators held <a class="cr" data-claim="ru-052" data-status="verified" href="sources/#src-ru-052" aria-label="48 percent, claim ru-052, verified">48 percent</a> of worldwide data center capacity at the end of 2025, colocation providers <a class="cr" data-claim="ru-053" data-status="verified" href="sources/#src-ru-053" aria-label="20 percent, claim ru-053, verified">20 percent</a>, and on-premises sites <a class="cr" data-claim="ru-054" data-status="verified" href="sources/#src-ru-054" aria-label="32 percent, claim ru-054, verified">32 percent</a> (<a href="https://www.srgresearch.com/articles/hyperscale-operators-to-account-for-67-of-all-data-center-capacity-by-2031">Synergy Research, 04/07/2026</a>; estimate). In the United States, hyperscale and colocation buildings took almost <a class="cr" data-claim="ru-055" data-status="verified" href="sources/#src-ru-055" aria-label="80 percent, claim ru-055, verified">80 percent</a> of server energy in 2023, and conventional servers still drew nearly <a class="cr" data-claim="ru-056" data-status="verified" href="sources/#src-ru-056" aria-label="60 TWh, claim ru-056, verified">60 TWh</a>, double their 2014 level (<a href="https://eta-publications.lbl.gov/sites/default/files/2024-12/lbnl-2024-united-states-data-center-energy-usage-report.pdf">LBNL, 2024</a>; modeled). Gartner expects AI-optimized servers to pass conventional ones in electricity use in <a class="cr" data-claim="ru-008" data-status="verified" href="sources/#src-ru-008" aria-label="2027, claim ru-008, verified">2027</a> (<a href="https://www.gartner.com/en/newsroom/press-releases/2026-06-10-gartner-says-data-center-electricity-demand-to-grow-26-percent-in-2026">Gartner, 06/10/2026</a>; estimate).</p>
            </details>
            <details class="ru-detail">
              <summary><h3 id="cryptocurrency">Cryptocurrency</h3><span class="ru-gist">Evidence quality: estimated separately and left out of data center totals.</span></summary>
              <p>The IEA put cryptocurrency, mostly Bitcoin mining, at about <a class="cr" data-claim="ru-057" data-status="verified" href="sources/#src-ru-057" aria-label="125 TWh, claim ru-057, verified">125 TWh</a> in 2023, <a class="cr" data-claim="ru-058" data-status="verified" href="sources/#src-ru-058" aria-label="0.5 percent, claim ru-058, verified">0.5 percent</a> of global electricity (<a href="https://iea.blob.core.windows.net/assets/de9dea13-b07d-42c5-a398-d1b3ae17d866/EnergyandAI.pdf">IEA, Energy and AI</a>; estimate). The US Energy Information Administration estimated US Bitcoin mining at <a class="cr" data-claim="ru-060" data-status="verified" href="sources/#src-ru-060" aria-label="25 to 91 TWh, claim ru-060, verified">25 to 91 TWh</a> in 2023 (<a class="cr" data-claim="ru-061" data-status="verified" href="sources/#src-ru-061" aria-label="0.6 to 2.3 percent, claim ru-061, verified">0.6 to 2.3 percent</a> of US electricity), with a bottom-up cross-check from identified cryptocurrency mining facilities (estimated maximum use <a class="cr" data-claim="ru-062" data-status="verified" href="sources/#src-ru-062" aria-label="10,275 MW, claim ru-062, verified">10,275 MW</a>) that would use about <a class="cr" data-claim="ru-062" data-status="verified" href="sources/#src-ru-062" aria-label="70 TWh, claim ru-062, verified">70 TWh</a> a year at an assumed <a class="cr" data-claim="ru-062" data-status="verified" href="sources/#src-ru-062" aria-label="80 percent, claim ru-062, verified">80 percent</a> utilization (<a href="https://www.eia.gov/todayinenergy/detail.php?id=61364">EIA, 02/01/2024</a>; estimate). The EIA has since discontinued the emergency collection for its cryptocurrency mining survey. A proposal described as a "data center" can be AI computing, cloud hosting, or mining, and each has a different resource profile; the first question is which one.</p>
            </details>
              </div>
            </div>
            <div class="ru-side">
              <figure class="ru-fig" aria-labelledby="ru-drivers-title">
                <figcaption>
                  <p class="eyebrow">What the record holds for each driver</p>
                  <p class="plate-title" id="ru-drivers-title">No agency or company reports data center electricity by service, so only one of the five drivers has even a modeled share</p>
                </figcaption>
                <div class="table-wrap" role="region" tabindex="0" aria-labelledby="ru-drivers-title">
                  <table class="data-table ru-grid">
                    <thead><tr><th scope="col">Driver</th><th scope="col">Evidence for the driver</th><th scope="col">Share of data center electricity</th></tr></thead>
                    <tbody>
                      <tr><th scope="row"><a href="#ai-training-and-inference">AI training and inference</a></th><td><span class="plate-square is-hollow"></span> Modeled, by proxy: servers with accelerator chips</td><td><span class="plate-square is-hollow"></span> Modeled; depends on the definition</td></tr>
                      <tr><th scope="row"><a href="#video-and-streaming">Video and streaming</a></th><td><span class="plate-square is-hollow"></span> Modeled per streamed hour, by several sources that disagree</td><td class="is-gap">None published</td></tr>
                      <tr><th scope="row"><a href="#social-platforms">Social platforms</a></th><td><span class="plate-square"></span> Company-reported operator totals</td><td class="is-gap">No workload split</td></tr>
                      <tr><th scope="row"><a href="#cloud-and-enterprise">Cloud and enterprise</a></th><td><span class="plate-square is-hollow"></span> Analyst estimates of capacity by operator type</td><td class="is-gap">Unpublished by workload</td></tr>
                      <tr><th scope="row"><a href="#cryptocurrency">Cryptocurrency</a></th><td><span class="plate-square is-hollow"></span> Estimated separately</td><td class="is-gap">Left out of data center totals</td></tr>
                    </tbody>
                  </table>
                </div>
              </figure>
            </div>
          </div>
        </section>

        <section class="ru-section" aria-labelledby="streaming-and-ai-compared-carefully">
          <h2 id="streaming-and-ai-compared-carefully">Streaming and AI Compared Carefully</h2>
          <!-- plate:ru-boundary -->
<figure class="plate" id="ru-boundary" data-plate="ru-boundary" data-kind="ladder" aria-labelledby="ru-boundary-title">
<div class="plate-claim"><p class="eyebrow">Energy per hour or per task, Wh, log ruler</p><h3 class="plate-title" id="ru-boundary-title">Hold one boundary at a time: the data center alone, or the whole chain of a streamed hour</h3><p class="caption">Each mark is ten times the last.</p><p>Inside the data center, a video hour is near 1 Wh on bottom-up accounts and far more on a top-down average, a median text prompt is 0.24 Wh, measured, and an AI video clip is about 30.8 to 944 Wh depending on the model.</p><p>With the screen and the network counted, an hour of streaming runs from 53.7 to 192.3 Wh by source, all modeled. No source measures a chat hour on this boundary.</p><ul class="legend plate-legend"><li><span class="plate-square"></span>Measured or company-reported</li><li><span class="plate-square is-hollow"></span>Modeled or estimated</li></ul></div>
<div class="plate-plot" style="--at:0.25"><div class="ladder-groups"><div class="ladder-group" style="flex-grow:11"><p class="ladder-group-label">Data center only: what counts as overhead differs by row, and the row says so</p><div class="ladder" data-form="square"><div class="ladder-grid" aria-hidden="true"><i style="--x:0.0"></i><i style="--x:0.25"></i><i style="--x:0.5"></i><i style="--x:0.75"></i><i style="--x:1.0"></i><i class="ladder-needle"></i></div><ol class="ladder-rows"><li class="ladder-row" data-row="ct-dc" style="--x:0.25"><span class="ladder-label">One video hour, Carbon Trust, 2020<span class="ladder-tag">modeled</span></span><span class="ladder-track"><span class="ladder-range" hidden></span><span class="ladder-mark is-hollow"></span></span><span class="ladder-value">1 Wh</span></li><li class="ladder-row" data-row="dimpact" style="--x:0.2785"><span class="ladder-label">One video hour, DIMPACT<span class="ladder-tag">company-reported</span></span><span class="ladder-track"><span class="ladder-range" hidden></span><span class="ladder-mark"></span></span><span class="ladder-value">1.3 Wh</span></li><li class="ladder-row" data-row="desnz-dc" style="--x:0.1945;--lo:0.1193;--hi:0.3728"><span class="ladder-label">One video hour, DESNZ follow-up, 2026<span class="ladder-tag">modeled</span></span><span class="ladder-track"><span class="ladder-range"></span><span class="ladder-mark is-hollow"></span></span><span class="ladder-value"><span class="ladder-num">0.6</span> <span class="ladder-tag">(0.3 to 3.1)</span> <span class="ladder-unit">Wh</span></span></li><li class="ladder-row" data-row="gemini" style="--x:0.0951"><span class="ladder-label">One median Gemini text prompt<span class="ladder-tag">measured, in production</span></span><span class="ladder-track"><span class="ladder-range" hidden></span><span class="ladder-mark"></span></span><span class="ladder-value">0.24 Wh</span></li><li class="ladder-row" data-row="frontier" style="--x:0.1228;--lo:0.051;--hi:0.1945"><span class="ladder-label">One median query, frontier-scale models<span class="ladder-tag">modeled</span></span><span class="ladder-track"><span class="ladder-range"></span><span class="ladder-mark is-hollow"></span></span><span class="ladder-value"><span class="ladder-num">0.31</span> <span class="ladder-tag">(0.16 to 0.6)</span> <span class="ladder-unit">Wh</span></span></li><li class="ladder-row" data-row="longer" style="--x:0.398;--lo:0.3331;--hi:0.462"><span class="ladder-label">A query 15 times longer<span class="ladder-tag">modeled</span></span><span class="ladder-track"><span class="ladder-range"></span><span class="ladder-mark is-hollow"></span></span><span class="ladder-value"><span class="ladder-num">3.91</span> <span class="ladder-tag">(2.15 to 7.05)</span> <span class="ladder-unit">Wh</span></span></li><li class="ladder-row" data-row="reasoning" style="--x:0.2677"><span class="ladder-label">A reasoning model, short prompt<span class="ladder-tag">modeled</span></span><span class="ladder-track"><span class="ladder-range" hidden></span><span class="ladder-mark is-hollow"></span></span><span class="ladder-value">1.177 Wh</span></li><li class="ladder-row" data-row="gpt5" style="--x:0.6322"><span class="ladder-label">GPT-5, long high-reasoning query<span class="ladder-tag">modeled</span></span><span class="ladder-track"><span class="ladder-range" hidden></span><span class="ladder-mark is-hollow"></span></span><span class="ladder-value">33.8 Wh</span></li><li class="ladder-row" data-row="image" style="--x:0.1998"><span class="ladder-label">One 1024-pixel image<span class="ladder-tag">measured, then estimate</span></span><span class="ladder-track"><span class="ladder-range" hidden></span><span class="ladder-mark is-hollow"></span></span><span class="ladder-value">0.63 Wh</span></li><li class="ladder-row" data-row="veo" style="--x:0.6221;--lo:0.5742;--hi:0.6594"><span class="ladder-label">One 8-second Veo 3 clip<span class="ladder-tag">modeled</span></span><span class="ladder-track"><span class="ladder-range"></span><span class="ladder-mark is-hollow"></span></span><span class="ladder-value"><span class="ladder-num">30.8</span> <span class="ladder-tag">(19.8 to 43.4)</span> <span class="ladder-unit">Wh</span></span></li><li class="ladder-row" data-row="clip" style="--x:0.9937"><span class="ladder-label">One 5-second clip, open research model<span class="ladder-tag">measured with CodeCarbon</span></span><span class="ladder-track"><span class="ladder-range" hidden></span><span class="ladder-mark"></span></span><span class="ladder-value">944 Wh</span></li></ol><div class="ladder-axis" aria-hidden="true"><span style="--x:0.0">0.1</span><span style="--x:0.25">1</span><span style="--x:0.5">10</span><span style="--x:0.75">100</span><span style="--x:1.0">1,000</span></div></div></div><div class="ladder-group" style="flex-grow:5"><p class="ladder-group-label">Whole chain: an hour of streaming with the screen and the network</p><div class="ladder no-needle" data-form="square"><div class="ladder-grid" aria-hidden="true"><i style="--x:0.0"></i><i style="--x:0.25"></i><i style="--x:0.5"></i><i style="--x:0.75"></i><i style="--x:1.0"></i><i class="ladder-needle"></i></div><ol class="ladder-rows"><li class="ladder-row" data-row="youtube" style="--x:0.6825"><span class="ladder-label">YouTube, worldwide, 2016<span class="ladder-tag">modeled</span></span><span class="ladder-track"><span class="ladder-range" hidden></span><span class="ladder-mark is-hollow"></span></span><span class="ladder-value">53.7 Wh</span></li><li class="ladder-row" data-row="bbc" style="--x:0.7044"><span class="ladder-label">BBC iPlayer, UK, 2024<span class="ladder-tag">modeled</span></span><span class="ladder-track"><span class="ladder-range" hidden></span><span class="ladder-mark is-hollow"></span></span><span class="ladder-value">65.7 Wh</span></li><li class="ladder-row" data-row="iea" style="--x:0.7258"><span class="ladder-label">IEA typical hour, 2019<span class="ladder-tag">modeled</span></span><span class="ladder-track"><span class="ladder-range" hidden></span><span class="ladder-mark is-hollow"></span></span><span class="ladder-value">80 Wh</span></li><li class="ladder-row" data-row="ct-whole" style="--x:0.8185"><span class="ladder-label">Carbon Trust, Europe, 2020<span class="ladder-tag">modeled</span></span><span class="ladder-track"><span class="ladder-range" hidden></span><span class="ladder-mark is-hollow"></span></span><span class="ladder-value">188 Wh</span></li><li class="ladder-row" data-row="desnz-whole" style="--x:0.821;--lo:0.7686;--hi:0.855"><span class="ladder-label">DESNZ follow-up, UK, 2026<span class="ladder-tag">modeled</span></span><span class="ladder-track"><span class="ladder-range"></span><span class="ladder-mark is-hollow"></span></span><span class="ladder-value"><span class="ladder-num">192.3</span> <span class="ladder-tag">(118.7 to 263.1)</span> <span class="ladder-unit">Wh</span></span></li></ol><div class="ladder-axis" aria-hidden="true"><span style="--x:0.0">0.1</span><span style="--x:0.25">1</span><span style="--x:0.5">10</span><span style="--x:0.75">100</span><span style="--x:1.0">1,000</span></div></div></div></div></div>
<div class="plate-detail">
<fieldset class="segmented plate-views" data-js hidden><legend class="sr-only">Detail view</legend><label><input type="radio" name="ru-boundary-view" value="reading" checked><span>Reading</span></label><label><input type="radio" name="ru-boundary-view" value="sources"><span>Sources</span></label><label><input type="radio" name="ru-boundary-view" value="table"><span>Table</span></label></fieldset>
<div class="plate-view" data-view="reading"><p class="readout"><span class="readout-value">1</span> <span class="readout-unit">Wh</span></p><p class="reading">One video hour, Carbon Trust, 2020: 1 Wh, modeled. Data centers and delivery servers. Modeled estimate, verified against the source.</p><div class="plate-facts"></div><div class="plate-actions" data-js hidden><button type="button" class="button button-secondary" data-copy>Copy Reading</button><button type="button" class="button button-secondary" data-reset>Reset</button><p class="caption plate-status" role="status"></p></div><div class="plate-chips" data-js hidden><button type="button" class="receipt is-hollow" data-claim="fp-037" aria-expanded="false" aria-controls="ru-boundary-receipt"><span class="receipt-mark"></span><span>Carbon Trust</span></button><button type="button" class="receipt" data-claim="fp-122" aria-expanded="false" aria-controls="ru-boundary-receipt"><span class="receipt-mark"></span><span>DIMPACT</span></button><button type="button" class="receipt is-hollow" data-claim="fp-141" aria-expanded="false" aria-controls="ru-boundary-receipt"><span class="receipt-mark"></span><span>Europe Economics for UK DESNZ</span></button><button type="button" class="receipt" data-claim="fp-001" aria-expanded="false" aria-controls="ru-boundary-receipt"><span class="receipt-mark"></span><span>Google</span></button><button type="button" class="receipt is-hollow" data-claim="fp-017" aria-expanded="false" aria-controls="ru-boundary-receipt"><span class="receipt-mark"></span><span>Joule (Cell Press); authors at Microsoft</span></button><button type="button" class="receipt is-hollow" data-claim="fp-019" aria-expanded="false" aria-controls="ru-boundary-receipt"><span class="receipt-mark"></span><span>Joule (Cell Press); authors at Microsoft</span></button><button type="button" class="receipt" data-claim="ru-078" aria-expanded="false" aria-controls="ru-boundary-receipt"><span class="receipt-mark"></span><span>Joule (Cell Press); Microsoft authors</span></button><button type="button" class="receipt is-hollow" data-claim="fp-023" aria-expanded="false" aria-controls="ru-boundary-receipt"><span class="receipt-mark"></span><span>Jegham et al., University of Rhode Island and others</span></button><button type="button" class="receipt is-hollow" data-claim="fp-136" aria-expanded="false" aria-controls="ru-boundary-receipt"><span class="receipt-mark"></span><span>Jegham et al., University of Rhode Island and others</span></button><button type="button" class="receipt is-hollow" data-claim="fp-138" aria-expanded="false" aria-controls="ru-boundary-receipt"><span class="receipt-mark"></span><span>MIT Technology Review</span></button><button type="button" class="receipt" data-claim="ru-081" aria-expanded="false" aria-controls="ru-boundary-receipt"><span class="receipt-mark"></span><span>MIT Technology Review</span></button><button type="button" class="receipt is-hollow" data-claim="fp-070" aria-expanded="false" aria-controls="ru-boundary-receipt"><span class="receipt-mark"></span><span>Jegham, Gamazaychikov, Luccioni</span></button><button type="button" class="receipt" data-claim="ru-080" aria-expanded="false" aria-controls="ru-boundary-receipt"><span class="receipt-mark"></span><span>arXiv</span></button><button type="button" class="receipt" data-claim="fp-067" aria-expanded="false" aria-controls="ru-boundary-receipt"><span class="receipt-mark"></span><span>MIT Technology Review</span></button><button type="button" class="receipt" data-claim="ru-079" aria-expanded="false" aria-controls="ru-boundary-receipt"><span class="receipt-mark"></span><span>MIT Technology Review</span></button><button type="button" class="receipt is-hollow" data-claim="fp-120" aria-expanded="false" aria-controls="ru-boundary-receipt"><span class="receipt-mark"></span><span>ACM CHI 2019</span></button><button type="button" class="receipt is-hollow" data-claim="fp-041" aria-expanded="false" aria-controls="ru-boundary-receipt"><span class="receipt-mark"></span><span>BBC Research and Development</span></button><button type="button" class="receipt is-hollow" data-claim="fp-046" aria-expanded="false" aria-controls="ru-boundary-receipt"><span class="receipt-mark"></span><span>International Energy Agency</span></button><button type="button" class="receipt is-hollow" data-claim="fp-035" aria-expanded="false" aria-controls="ru-boundary-receipt"><span class="receipt-mark"></span><span>Carbon Trust</span></button><button type="button" class="receipt is-hollow" data-claim="fp-143" aria-expanded="false" aria-controls="ru-boundary-receipt"><span class="receipt-mark"></span><span>Europe Economics for UK DESNZ</span></button></div><div class="plate-receipt" id="ru-boundary-receipt" hidden></div></div>
<div class="plate-view" data-view="sources"><p class="label">Sources</p><p class="caption plate-source-line">20 sources from 14 documents: 16 verified and 4 partly verified.</p><p class="plate-sources-link"><a href="sources/#ru-boundary" data-url="https://atniclimate.github.io/atni-task-force/data-centers/resource-use/sources/#ru-boundary">All sources for this plate</a></p></div>
<div class="plate-view" data-view="table"><p class="label">Table</p><div class="table-scroll" tabindex="0" role="region" aria-label="Table of values"><table class="data-table plate-table"><caption>Every value in this plate, with its source.</caption><thead><tr><th scope="col">Row</th><th scope="col">Boundary</th><th scope="col">What is counted</th><th scope="col">Wh</th><th scope="col">Source</th><th scope="col">Claims</th></tr></thead><tbody><tr><th scope="row">One video hour, Carbon Trust, 2020</th><td>Data center only</td><td>Data centers and delivery servers</td><td>1</td><td><a href="sources/#ru-boundary-source-fp-037">Carbon Trust</a></td><td><a href="sources/#ru-boundary-source-fp-037">fp-037</a></td></tr><tr><th scope="row">One video hour, DIMPACT</th><td>Data center only</td><td>Participants&#x27; own assessments</td><td>1.3</td><td><a href="sources/#ru-boundary-source-fp-122">DIMPACT</a>, partly verified</td><td><a href="sources/#ru-boundary-source-fp-122">fp-122</a></td></tr><tr><th scope="row">One video hour, DESNZ follow-up, 2026</th><td>Data center only</td><td>IT and non-IT energy, with shared processes apportioned across viewers</td><td>0.6 (0.3 to 3.1)</td><td><a href="sources/#ru-boundary-source-fp-141">Europe Economics for UK DESNZ</a></td><td><a href="sources/#ru-boundary-source-fp-141">fp-141</a></td></tr><tr><th scope="row">One median Gemini text prompt</th><td>Data center only</td><td>Accelerators, host machine, idle capacity, data center overhead</td><td>0.24</td><td><a href="sources/#ru-boundary-source-fp-001">Google</a></td><td><a href="sources/#ru-boundary-source-fp-001">fp-001</a></td></tr><tr><th scope="row">One median query, frontier-scale models</th><td>Data center only</td><td>Bottom-up model of H100 servers, interquartile range</td><td>0.31 (0.16 to 0.6)</td><td><a href="sources/#ru-boundary-source-fp-017">Joule (Cell Press); authors at Microsoft</a></td><td><a href="sources/#ru-boundary-source-fp-017">fp-017</a></td></tr><tr><th scope="row">A query 15 times longer</th><td>Data center only</td><td>Same bottom-up model, interquartile range</td><td>3.91 (2.15 to 7.05)</td><td><a href="sources/#ru-boundary-source-fp-019">Joule (Cell Press); authors at Microsoft</a>; <a href="sources/#ru-boundary-source-ru-078">Joule (Cell Press); Microsoft authors</a></td><td><a href="sources/#ru-boundary-source-fp-019">fp-019</a>, <a href="sources/#ru-boundary-source-ru-078">ru-078</a></td></tr><tr><th scope="row">A reasoning model, short prompt</th><td>Data center only</td><td>Infrastructure-aware benchmark of one provider&#x27;s reasoning model</td><td>1.177</td><td><a href="sources/#ru-boundary-source-fp-023">Jegham et al., University of Rhode Island and others</a>, partly verified</td><td><a href="sources/#ru-boundary-source-fp-023">fp-023</a></td></tr><tr><th scope="row">GPT-5, long high-reasoning query</th><td>Data center only</td><td>Infrastructure-aware benchmark, server power and data center overhead</td><td>33.8</td><td><a href="sources/#ru-boundary-source-fp-136">Jegham et al., University of Rhode Island and others</a></td><td><a href="sources/#ru-boundary-source-fp-136">fp-136</a></td></tr><tr><th scope="row">One 1024-pixel image</th><td>Data center only</td><td>Graphics-chip energy measured, doubled for overhead</td><td>0.63</td><td><a href="sources/#ru-boundary-source-fp-138">MIT Technology Review</a></td><td><a href="sources/#ru-boundary-source-fp-138">fp-138</a>, <a href="sources/#ru-boundary-source-ru-081">ru-081</a></td></tr><tr><th scope="row">One 8-second Veo 3 clip</th><td>Data center only</td><td>Scaling laws fitted to open models</td><td>30.8 (19.8 to 43.4)</td><td><a href="sources/#ru-boundary-source-fp-070">Jegham, Gamazaychikov, Luccioni</a>; <a href="sources/#ru-boundary-source-ru-080">arXiv</a>, partly verified</td><td><a href="sources/#ru-boundary-source-fp-070">fp-070</a>, <a href="sources/#ru-boundary-source-ru-080">ru-080</a></td></tr><tr><th scope="row">One 5-second clip, open research model</th><td>Data center only</td><td>MIT&#x27;s video passage does not say which parts it counts</td><td>944</td><td><a href="sources/#ru-boundary-source-fp-067">MIT Technology Review</a></td><td><a href="sources/#ru-boundary-source-fp-067">fp-067</a>, <a href="sources/#ru-boundary-source-ru-079">ru-079</a></td></tr><tr><th scope="row">YouTube, worldwide, 2016</th><td>Whole chain</td><td>Data centers, networks, and devices in use</td><td>53.7</td><td><a href="sources/#ru-boundary-source-fp-120">ACM CHI 2019</a>, partly verified</td><td><a href="sources/#ru-boundary-source-fp-120">fp-120</a></td></tr><tr><th scope="row">BBC iPlayer, UK, 2024</th><td>Whole chain</td><td>Preparation, distribution, and viewing</td><td>65.7</td><td><a href="sources/#ru-boundary-source-fp-041">BBC Research and Development</a></td><td><a href="sources/#ru-boundary-source-fp-041">fp-041</a></td></tr><tr><th scope="row">IEA typical hour, 2019</th><td>Whole chain</td><td>Data centers, networks, and devices</td><td>80</td><td><a href="sources/#ru-boundary-source-fp-046">International Energy Agency</a></td><td><a href="sources/#ru-boundary-source-fp-046">fp-046</a></td></tr><tr><th scope="row">Carbon Trust, Europe, 2020</th><td>Whole chain</td><td>Device, home router, network, data center</td><td>188</td><td><a href="sources/#ru-boundary-source-fp-035">Carbon Trust</a></td><td><a href="sources/#ru-boundary-source-fp-035">fp-035</a></td></tr><tr><th scope="row">DESNZ follow-up, UK, 2026</th><td>Whole chain</td><td>Data center, network, television, low to high cases</td><td>192.3 (118.7 to 263.1)</td><td><a href="sources/#ru-boundary-source-fp-143">Europe Economics for UK DESNZ</a></td><td><a href="sources/#ru-boundary-source-fp-143">fp-143</a></td></tr></tbody></table></div></div>
<output class="sr-only" aria-live="polite" aria-atomic="true"></output>
</div>
</figure>
<script type="application/json" id="plate-data-ru-boundary">{"id":"ru-boundary","plot":{"type":"ladder","scale":"log","domain":[0.1,1000],"groups":[{"id":"dc","label":"Data center only: what counts as overhead differs by row, and the row says so","scale":"log","domain":[0.1,1000],"ticks":[0.1,1.0,10.0,100.0,1000.0],"mark":"square","unit":"Wh"},{"id":"whole","label":"Whole chain: an hour of streaming with the screen and the network","scale":"log","domain":[0.1,1000],"ticks":[0.1,1.0,10.0,100.0,1000.0],"mark":"square","unit":"Wh"}],"ticks":[0.1,1.0,10.0,100.0,1000.0],"unit":"Wh","mark":"square"},"default":"ct-dc","not_counted":"Not counted at this boundary","rows":[{"label":"One video hour, Carbon Trust, 2020","key":"ct-dc","claim":"fp-037","group":"dc","tag":"modeled","value":1,"year":2020,"text":"1","unit":"Wh","display":"1 Wh","hollow":true,"frac":0.25,"cols":{"counted":"Data center only"},"reading":"One video hour, Carbon Trust, 2020: 1 Wh, modeled. Data centers and delivery servers. Modeled estimate, verified against the source."},{"label":"One video hour, DIMPACT","key":"dimpact","claim":"fp-122","limit":"Carbon Trust's analysis of participants' own assessments under the DIMPACT method; the assessment year is not stated.","group":"dc","tag":"company-reported","value":1.3,"year":2022,"text":"1.3","unit":"Wh","display":"1.3 Wh","frac":0.2785,"cols":{"counted":"Data center only"},"reading":"One video hour, DIMPACT: 1.3 Wh, company-reported. Participants' own assessments. Company-reported figure, partly verified. Limit: Carbon Trust's analysis of participants' own assessments under the DIMPACT method; the assessment year is not stated."},{"label":"One video hour, DESNZ follow-up, 2026","key":"desnz-dc","claim":"fp-141","group":"dc","tag":"modeled","value":0.6,"low":0.3,"high":3.1,"year":2026,"text":"0.6 (0.3 to 3.1)","unit":"Wh","display":"0.6 (0.3 to 3.1) Wh","hollow":true,"frac":0.1945,"lo":0.1193,"hi":0.3728,"cols":{"counted":"Data center only"},"reading":"One video hour, DESNZ follow-up, 2026: 0.6 (0.3 to 3.1) Wh, modeled. IT and non-IT energy, with shared processes apportioned across viewers. Agency figure, verified against the source."},{"label":"One median Gemini text prompt","key":"gemini","claim":"fp-001","group":"dc","tag":"measured, in production","value":0.24,"year":2025,"text":"0.24","unit":"Wh","display":"0.24 Wh","frac":0.0951,"cols":{"counted":"Data center only"},"reading":"One median Gemini text prompt: 0.24 Wh, measured, in production. Accelerators, host machine, idle capacity, data center overhead. Company-reported figure, verified against the source."},{"label":"One median query, frontier-scale models","key":"frontier","claim":"fp-017","group":"dc","tag":"modeled","value":0.31,"low":0.16,"high":0.6,"year":2026,"text":"0.31 (0.16 to 0.6)","unit":"Wh","display":"0.31 (0.16 to 0.6) Wh","hollow":true,"frac":0.1228,"lo":0.051,"hi":0.1945,"cols":{"counted":"Data center only"},"reading":"One median query, frontier-scale models: 0.31 (0.16 to 0.6) Wh, modeled. Bottom-up model of H100 servers, interquartile range. Peer-reviewed study, verified against the source."},{"label":"A query 15 times longer","key":"longer","claim":"fp-019","group":"dc","tag":"modeled","value":3.91,"low":2.15,"high":7.05,"year":2026,"text":"3.91 (2.15 to 7.05)","unit":"Wh","display":"3.91 (2.15 to 7.05) Wh","hollow":true,"cites":["ru-078"],"frac":0.398,"lo":0.3331,"hi":0.462,"cols":{"counted":"Data center only"},"reading":"A query 15 times longer: 3.91 (2.15 to 7.05) Wh, modeled. Same bottom-up model, interquartile range. Peer-reviewed study, verified against the source."},{"label":"A reasoning model, short prompt","key":"reasoning","claim":"fp-023","limit":"A third-party estimate for a reasoning model from public throughput data; the hardware is inferred, and network and device energy are not counted.","group":"dc","tag":"modeled","value":1.177,"year":2025,"text":"1.177","unit":"Wh","display":"1.177 Wh","hollow":true,"frac":0.2677,"cols":{"counted":"Data center only"},"reading":"A reasoning model, short prompt: 1.177 Wh, modeled. Infrastructure-aware benchmark of one provider's reasoning model. Preprint, not peer reviewed, partly verified. Limit: A third-party estimate for a reasoning model from public throughput data; the hardware is inferred, and network and device energy are not counted."},{"label":"GPT-5, long high-reasoning query","key":"gpt5","claim":"fp-136","group":"dc","tag":"modeled","value":33.8,"year":2025,"text":"33.8","unit":"Wh","display":"33.8 Wh","hollow":true,"frac":0.6322,"cols":{"counted":"Data center only"},"reading":"GPT-5, long high-reasoning query: 33.8 Wh, modeled. Infrastructure-aware benchmark, server power and data center overhead. Preprint, not peer reviewed, verified against the source."},{"label":"One 1024-pixel image","key":"image","claim":"fp-138","group":"dc","tag":"measured, then estimate","value":0.63,"year":2025,"text":"0.63","unit":"Wh","display":"0.63 Wh","hollow":true,"cites":["ru-081"],"frac":0.1998,"cols":{"counted":"Data center only"},"reading":"One 1024-pixel image: 0.63 Wh, measured, then estimate. Graphics-chip energy measured, doubled for overhead. Press report, verified against the source."},{"label":"One 8-second Veo 3 clip","key":"veo","claim":"fp-070","limit":"A modeled estimate from scaling laws fitted to open models, not a measurement of Veo 3; the paper is a preprint that has not been peer reviewed.","group":"dc","tag":"modeled","value":30.8,"low":19.8,"high":43.4,"year":2026,"text":"30.8 (19.8 to 43.4)","unit":"Wh","display":"30.8 (19.8 to 43.4) Wh","hollow":true,"cites":["ru-080"],"frac":0.6221,"lo":0.5742,"hi":0.6594,"cols":{"counted":"Data center only"},"reading":"One 8-second Veo 3 clip: 30.8 (19.8 to 43.4) Wh, modeled. Scaling laws fitted to open models. Preprint, not peer reviewed, partly verified. Limit: A modeled estimate from scaling laws fitted to open models, not a measurement of Veo 3; the paper is a preprint that has not been peer reviewed."},{"label":"One 5-second clip, open research model","key":"clip","claim":"fp-067","group":"dc","tag":"measured with CodeCarbon","value":944,"year":2025,"text":"944","unit":"Wh","display":"944 Wh","cites":["ru-079"],"frac":0.9937,"cols":{"counted":"Data center only"},"reading":"One 5-second clip, open research model: 944 Wh, measured with CodeCarbon. MIT's video passage does not say which parts it counts. Press report, verified against the source."},{"label":"YouTube, worldwide, 2016","key":"youtube","claim":"fp-120","limit":"Derived on this page from the study's 19.6 TWh total and its reported one billion viewing hours a day in 2016; the study states no per-hour figure, and its bitrate is a lower bound.","group":"whole","tag":"modeled","value":53.7,"year":2016,"text":"53.7","unit":"Wh","display":"53.7 Wh","hollow":true,"frac":0.6825,"cols":{"counted":"Whole chain"},"reading":"YouTube, worldwide, 2016: 53.7 Wh, modeled. Data centers, networks, and devices in use. Peer-reviewed study, partly verified. Limit: Derived on this page from the study's 19.6 TWh total and its reported one billion viewing hours a day in 2016; the study states no per-hour figure, and its bitrate is a lower bound."},{"label":"BBC iPlayer, UK, 2024","key":"bbc","claim":"fp-041","group":"whole","tag":"modeled","value":65.7,"year":2024,"text":"65.7","unit":"Wh","display":"65.7 Wh","hollow":true,"frac":0.7044,"cols":{"counted":"Whole chain"},"reading":"BBC iPlayer, UK, 2024: 65.7 Wh, modeled. Preparation, distribution, and viewing. Modeled estimate in a company report, verified against the source."},{"label":"IEA typical hour, 2019","key":"iea","claim":"fp-046","group":"whole","tag":"modeled","value":80,"year":2019,"text":"80","unit":"Wh","display":"80 Wh","hollow":true,"frac":0.7258,"cols":{"counted":"Whole chain"},"reading":"IEA typical hour, 2019: 80 Wh, modeled. Data centers, networks, and devices. Agency figure, verified against the source."},{"label":"Carbon Trust, Europe, 2020","key":"ct-whole","claim":"fp-035","group":"whole","tag":"modeled","value":188,"year":2020,"text":"188","unit":"Wh","display":"188 Wh","hollow":true,"frac":0.8185,"cols":{"counted":"Whole chain"},"reading":"Carbon Trust, Europe, 2020: 188 Wh, modeled. Device, home router, network, data center. Modeled estimate, verified against the source."},{"label":"DESNZ follow-up, UK, 2026","key":"desnz-whole","claim":"fp-143","group":"whole","tag":"modeled","value":192.3,"low":118.7,"high":263.1,"year":2026,"text":"192.3 (118.7 to 263.1)","unit":"Wh","display":"192.3 (118.7 to 263.1) Wh","hollow":true,"frac":0.821,"lo":0.7686,"hi":0.855,"cols":{"counted":"Whole chain"},"reading":"DESNZ follow-up, UK, 2026: 192.3 (118.7 to 263.1) Wh, modeled. Data center, network, television, low to high cases. Agency figure, verified against the source."}],"receipts":{"fp-037":{"short":"Carbon Trust","title":"Carbon impact of video streaming","status":"verified","url":"https://www.carbontrust.com/sites/default/files/documents/resource/public/Carbon-impact-of-video-streaming.pdf"},"fp-122":{"short":"DIMPACT","title":"The DIMPACT Methodology, Version 1.0","status":"partly","limit":"Carbon Trust's analysis of participants' own assessments under the DIMPACT method; the assessment year is not stated.","url":"https://dimpact.org/downloadResourceFile?resource=2"},"fp-141":{"short":"Europe Economics for UK DESNZ","title":"Impact of Growth of Data Centres on Energy Consumption: Follow Up Study","status":"verified","url":"https://assets.publishing.service.gov.uk/media/6a672d241557992b0f3dba60/impact-of-growth-of-data-centres-follow-up-report.pdf"},"fp-001":{"short":"Google","title":"Measuring the environmental impact of delivering AI at Google Scale","status":"verified","url":"https://arxiv.org/pdf/2508.15734"},"fp-017":{"short":"Joule (Cell Press); authors at Microsoft","title":"Energy use of AI inference, efficiency pathways, and test-time scaling","status":"verified","url":"https://www.cell.com/joule/fulltext/S2542-4351(26)00114-5"},"fp-019":{"short":"Joule (Cell Press); authors at Microsoft","title":"Energy use of AI inference, efficiency pathways, and test-time scaling","status":"verified","url":"https://www.cell.com/joule/fulltext/S2542-4351(26)00114-5"},"ru-078":{"short":"Joule (Cell Press); Microsoft authors","title":"Energy use of AI inference: efficiency pathways and test-time compute (Oviedo et al.)","status":"verified","url":"https://arxiv.org/pdf/2509.20241"},"fp-023":{"short":"Jegham et al., University of Rhode Island and others","title":"How Hungry is AI? Benchmarking Energy, Water, and Carbon Footprint of LLM Inference","status":"partly","limit":"A third-party estimate for a reasoning model from public throughput data; the hardware is inferred, and network and device energy are not counted.","url":"https://arxiv.org/abs/2505.09598"},"fp-136":{"short":"Jegham et al., University of Rhode Island and others","title":"How Hungry is AI? Benchmarking Energy, Water, and Carbon Footprint of LLM Inference","status":"verified","url":"https://arxiv.org/abs/2505.09598"},"fp-138":{"short":"MIT Technology Review","title":"We did the math on AI's energy footprint (repackaged feature, October 2025 PDF)","status":"verified","url":"https://wp.technologyreview.com/wp-content/uploads/2025/10/Re-packaged-Content_October-2025_final_v2-1.pdf"},"ru-081":{"short":"MIT Technology Review","title":"Power Hungry: AI and our energy future","status":"verified","url":"https://wp.technologyreview.com/wp-content/uploads/2025/10/Re-packaged-Content_October-2025_final_v2-1.pdf"},"fp-070":{"short":"Jegham, Gamazaychikov, Luccioni","title":"Lights, Camera, Carbon: Architectural Scaling Laws for Video Generation Energy Consumption","status":"partly","limit":"A modeled estimate from scaling laws fitted to open models, not a measurement of Veo 3; the paper is a preprint that has not been peer reviewed.","url":"https://arxiv.org/html/2607.04553v1"},"ru-080":{"short":"arXiv","title":"Energy and carbon footprint of text-to-video generation (Jegham, Gamazaychikov, Luccioni)","status":"verified","url":"https://arxiv.org/html/2607.04553v1"},"fp-067":{"short":"MIT Technology Review","title":"We did the math on AI's energy footprint (repackaged feature, October 2025 PDF)","status":"verified","url":"https://wp.technologyreview.com/wp-content/uploads/2025/10/Re-packaged-Content_October-2025_final_v2-1.pdf"},"ru-079":{"short":"MIT Technology Review","title":"Power Hungry: AI and our energy future","status":"verified","url":"https://wp.technologyreview.com/wp-content/uploads/2025/10/Re-packaged-Content_October-2025_final_v2-1.pdf"},"fp-120":{"short":"ACM CHI 2019","title":"Evaluating Sustainable Interaction Design of Digital Services: The Case of YouTube","status":"partly","limit":"Derived on this page from the study's 19.6 TWh total and its reported one billion viewing hours a day in 2016; the study states no per-hour figure, and its bitrate is a lower bound.","url":"https://dl.acm.org/doi/fullHtml/10.1145/3290605.3300627"},"fp-041":{"short":"BBC Research and Development","title":"WHP 424: Revisiting the Energy Footprint of Broadcast and Streaming","status":"verified","url":"https://downloads.bbc.co.uk/rd/pubs/whp/whp-pdf-files/WHP424.pdf"},"fp-046":{"short":"International Energy Agency","title":"The carbon footprint of streaming video: fact-checking the headlines","status":"verified","url":"https://www.iea.org/commentaries/the-carbon-footprint-of-streaming-video-fact-checking-the-headlines"},"fp-035":{"short":"Carbon Trust","title":"Carbon impact of video streaming","status":"verified","url":"https://www.carbontrust.com/sites/default/files/documents/resource/public/Carbon-impact-of-video-streaming.pdf"},"fp-143":{"short":"Europe Economics for UK DESNZ","title":"Impact of Growth of Data Centres on Energy Consumption: Follow Up Study","status":"verified","url":"https://assets.publishing.service.gov.uk/media/6a672d241557992b0f3dba60/impact-of-growth-of-data-centres-follow-up-report.pdf"}},"cites":["fp-001","fp-037","fp-067","fp-070","fp-120","fp-143"]}</script>
<!-- /plate:ru-boundary -->
          <div class="ru-split">
            <div class="ru-text">
              <p>Per-unit comparisons are easy to make and easy to misread. Three things need settling first: what sits inside the boundary (device, network, data center), whether a figure is a median or an average, and how many times the unit happens.</p>
              <div class="ru-details">
                <details class="ru-detail" open>
                  <summary><span class="ru-gist">Inside the data center, the bottom-up figures for a video hour are near <span data-pour="fp-037" data-field="text">1</span> Wh, a top-down average gives far more, and a median text prompt is <span data-pour="fp-001">0.24 Wh</span>.</span></summary>
                  <p>Inside the same boundary, the data center, the published figures for an hour of streaming are about <span data-pour="fp-037" data-field="text">1</span> Wh (Carbon Trust), <span data-pour="fp-122" data-field="text">1.3</span> Wh (DIMPACT), and <span data-pour="fp-141" data-field="text">0.6 (0.3 to 3.1)</span> Wh (the UK follow-up study, which replaced an earlier <span data-pour="fp-043" data-field="text">70</span> Wh), against <span data-pour="fp-001">0.24 Wh</span> for a median text prompt (<a href="https://arxiv.org/abs/2508.15734">Google, 08/21/2025</a>; measured) and <span data-pour="fp-019" data-field="text">3.91 (2.15 to 7.05)</span> Wh for a query <a class="cr" data-claim="ru-078" data-status="verified" href="sources/#src-ru-078" aria-label="15 times, claim ru-078, verified">15 times</a> longer (<a href="https://arxiv.org/abs/2509.20241">Oviedo et al., Joule 2026</a>; modeled). The allocation is <span data-claim="fp-149">unsettled</span>: serving energy per gigabyte runs from <span data-model="assumptions.video_dc_intensity.options.desnz_followup"><a class="cr" data-claim="fp-142" data-status="partly verified" href="sources/#src-fp-142" aria-label="0.171, claim fp-142, partly verified">0.171</a></span> on the UK follow-up through <span data-model="assumptions.video_dc_intensity.options.measured_delivery"><a class="cr" data-claim="ru-063" data-status="partly verified" href="sources/#src-ru-063" aria-label="0.45, claim ru-063, partly verified">0.45</a></span> from DIMPACT participants' reported hours to <span data-model="assumptions.video_dc_intensity.options.top_down"><a class="cr" data-claim="ec-024" data-status="verified" href="sources/#src-ec-024" aria-label="55, claim ec-024, verified">55</a></span> Wh on a top-down average that spreads all data center energy over all bytes, so these are allocation scenarios and not measured shares (derived). This page therefore prints no single ratio of video to chat. Limit on the DIMPACT figure: <span data-pour="fp-122" data-field="limit">Carbon Trust&#x27;s analysis of participants&#x27; own assessments under the DIMPACT method; the assessment year is not stated.</span></p>
                  <p>Generating one <a class="cr" data-claim="ru-079" data-status="verified" href="sources/#src-ru-079" aria-label="5-second, claim ru-079, verified">5-second</a> clip with the open research model in the table takes about <span data-claim="fp-067">3.4 million joules</span>, or <span data-pour="fp-067" data-field="text">944</span> Wh (derived), as measured with the CodeCarbon tool (MIT's video passage does not say which parts it counts; <a href="https://www.technologyreview.com/2025/05/20/1116327/ai-energy-usage-climate-footprint-big-tech/">MIT Technology Review, 05/20/2025</a>; measured), and an <a class="cr" data-claim="ru-080" data-status="verified" href="sources/#src-ru-080" aria-label="8-second, claim ru-080, verified">8-second</a> 720p clip from a commercial model, Veo 3, is estimated at <span data-pour="fp-070" data-field="text">30.8 (19.8 to 43.4)</span> Wh of data center accelerator energy (<a data-pour="fp-070" data-field="source" href="https://arxiv.org/html/2607.04553v1">Jegham, Gamazaychikov, Luccioni</a>, 07/05/2026; modeled); the study finds that the energy of one such clip can span over an order of magnitude between models. Limit on the Veo 3 figure: <span data-pour="fp-070" data-field="limit">A modeled estimate from scaling laws fitted to open models, not a measurement of Veo 3; the paper is a preprint that has not been peer reviewed.</span> Against<span data-pour="fp-035" data-field="text">188</span> Wh for Carbon Trust's whole streamed hour, the two examples come to about <a class="cr" data-claim="ru-127" data-status="partly verified" href="sources/#src-ru-127" aria-label="5 hours, claim ru-127, partly verified">5 hours</a> and about <a class="cr" data-claim="ru-128" data-status="partly verified" href="sources/#src-ru-128" aria-label="10 minutes, claim ru-128, partly verified">10 minutes</a> of streaming (derived), but they count different things, so they are two points and not a range for AI video. The IEA's own illustration runs the same direction: <a class="cr" data-claim="ru-048" data-status="verified" href="sources/#src-ru-048" aria-label="100 TWh, claim ru-048, verified">100 TWh</a> of electricity could generate about <a class="cr" data-claim="ru-047" data-status="verified" href="sources/#src-ru-047" aria-label="950 million, claim ru-047, verified">950 million</a> hours of AI video, while Netflix viewers streamed about <a class="cr" data-claim="ru-046" data-status="verified" href="sources/#src-ru-046" aria-label="94 billion, claim ru-046, verified">94 billion</a> hours in the second half of 2024 (<a href="https://iea.blob.core.windows.net/assets/de9dea13-b07d-42c5-a398-d1b3ae17d866/EnergyandAI.pdf">IEA, Energy and AI</a>; modeled). Per unit, new AI media is far heavier than plain text; per prompt, plain text is lighter than it was thought to be. The <a href="../../ai/index.html#ai-heavy-ai">heavy AI plate</a> on the AI page sets these against each yardstick.</p>
                </details>
                <details class="ru-detail" open>
                  <summary><span class="ru-gist">Volume changes the picture: neither chat nor video is the bulk of data center electricity, and the bulk has no single name.</span></summary>
                  <p>Netflix's roughly <a class="cr" data-claim="ru-045" data-status="partly verified" href="sources/#src-ru-045" aria-label="0.7 TWh, claim ru-045, partly verified">0.7 TWh</a> a year (about ten times its own servers' <a class="cr" data-claim="ru-044" data-status="verified" href="sources/#src-ru-044" aria-label="68.7 GWh, claim ru-044, verified">68.7 GWh</a>, which Netflix says are about a tenth of its data center electricity; derived) sits against about <a class="cr" data-claim="ru-046" data-status="verified" href="sources/#src-ru-046" aria-label="94 billion, claim ru-046, verified">94 billion</a> viewing hours in the second half of 2024, or roughly <a class="cr" data-claim="ru-049" data-status="partly verified" href="sources/#src-ru-049" aria-label="188 billion, claim ru-049, partly verified">188 billion</a> a year (derived). YouTube reported <a class="cr" data-claim="ru-064" data-status="verified" href="sources/#src-ru-064" aria-label="1 billion, claim ru-064, verified">1 billion</a> viewing hours a day in 2017 (<a href="https://blog.youtube/news-and-events/you-know-whats-cool-billion-hours">YouTube, 02/27/2017</a>; company-reported), a milestone it said it reached the year before. At Carbon Trust's modeled <a class="cr" data-claim="ru-120" data-status="verified" href="sources/#src-ru-120" aria-label="2.88, claim ru-120, verified">2.88</a> GB an hour, a 2020 European average, that is about <span data-model="computed_defaults.scale.youtube_dc_twh_delivery"><a class="cr" data-claim="ru-065" data-status="partly verified" href="sources/#src-ru-065" aria-label="0.47, claim ru-065, partly verified">0.47</a></span> TWh a year in data centers at the DIMPACT participants' reported energy per hour, <span data-model="computed_defaults.scale.youtube_dc_twh_desnz"><a class="cr" data-claim="ru-065" data-status="partly verified" href="sources/#src-ru-065" aria-label="0.18, claim ru-065, partly verified">0.18</a></span> TWh at the UK follow-up's serving energy, and <span data-model="computed_defaults.scale.youtube_dc_twh_top"><a class="cr" data-claim="ru-065" data-status="partly verified" href="sources/#src-ru-065" aria-label="57.8, claim ru-065, partly verified">57.8</a></span> TWh at a top-down average (three allocation scenarios, derived). ChatGPT's consumer plans carried more than <span data-claim="fp-092">2.5 billion</span> messages a day in <a class="cr" data-claim="ru-067" data-status="verified" href="sources/#src-ru-067" aria-label="July 2025, claim ru-067, verified">July 2025</a> (<a data-pour="fp-092" data-field="source" href="https://cdn.openai.com/pdf/a253471f-8260-40c6-a2cc-aa93fe9f142e/economic-research-chatgpt-usage-paper.pdf">OpenAI, Duke University and Harvard University</a>; company-reported); at <span data-model="assumptions.chat_wh_per_prompt.default"><a class="cr" data-claim="fp-014" data-status="verified" href="sources/#src-fp-014" aria-label="0.30, claim fp-014, verified">0.30</a></span> Wh a text prompt, those are about <span data-model="computed_defaults.scale.chat_twh"><a class="cr" data-claim="ru-066" data-status="partly verified" href="sources/#src-ru-066" aria-label="0.27, claim ru-066, partly verified">0.27</a></span> TWh a year (<span data-model="computed_defaults.scale.chat_twh_low"><a class="cr" data-claim="ru-066" data-status="partly verified" href="sources/#src-ru-066" aria-label="0.22, claim ru-066, partly verified">0.22</a></span> to <span data-model="computed_defaults.scale.chat_twh_high"><a class="cr" data-claim="ru-066" data-status="partly verified" href="sources/#src-ru-066" aria-label="0.55, claim ru-066, partly verified">0.55</a></span>; derived), an illustration and not a bound: the per-prompt figures describe different products and boundaries, the <a class="cr" data-claim="ru-066" data-status="partly verified" href="sources/#src-ru-066" aria-label="0.55, claim ru-066, partly verified">0.55</a> end includes a share of the energy of developing the model, and business, enterprise, and API use are left out. Except at the top-down average, each of these scenarios is well under <a class="cr" data-claim="ru-068" data-status="partly verified" href="sources/#src-ru-068" aria-label="1 percent, claim ru-068, partly verified">1 percent</a> of the IEA's <span data-pour="dem-040">485 TWh</span> estimate for 2025 (derived); YouTube at the top-down average would be about <a class="cr" data-claim="ru-069" data-status="partly verified" href="sources/#src-ru-069" aria-label="12 percent, claim ru-069, partly verified">12 percent</a> (<span data-model="computed_defaults.scale.youtube_dc_twh_top"><a class="cr" data-claim="ru-065" data-status="partly verified" href="sources/#src-ru-065" aria-label="57.8, claim ru-065, partly verified">57.8</a></span> TWh over <span data-pour="dem-040" data-field="text">485</span>, derived), an allocation scenario and not a literal share. None of them is the bulk of data center electricity, and the bulk has no single name: training runs, reasoning and agent workloads, video generation, ad and recommendation ranking, and a large general-purpose cloud. The <a href="../../ai/index.html#ai-scale">scale plate</a> on the AI page shows the arithmetic with its settings.</p>
                </details>
                <details class="ru-detail">
                  <summary><span class="ru-gist">A quick test of any claim about video's share rules it out only on the bottom-up figures.</span></summary>
                  <p>A quick test works on any claim about video's share. For video to account for one-third of 2025 data center electricity (about <a class="cr" data-claim="ru-070" data-status="verified" href="sources/#src-ru-070" aria-label="162 TWh, claim ru-070, verified">162 TWh</a>, <span data-pour="dem-040" data-field="text">485</span> over <a class="cr" data-claim="ru-070" data-status="verified" href="sources/#src-ru-070" aria-label="3, claim ru-070, verified">3</a>, derived), the world would have to watch <a class="cr" data-claim="ru-071" data-status="partly verified" href="sources/#src-ru-071" aria-label="52 to 124 trillion hours, claim ru-071, partly verified">52 to 124 trillion hours</a> of video a year at <span data-pour="fp-122" data-field="text">1.3</span> Wh (DIMPACT) to <span data-claim="fp-141">3.1</span> Wh (the UK follow-up's high case) an hour (<a class="cr" data-claim="ru-070" data-status="verified" href="sources/#src-ru-070" aria-label="162 TWh, claim ru-070, verified">162 TWh</a> over each, derived). All the hours in a year for <a class="cr" data-claim="ru-072" data-status="partly verified" href="sources/#src-ru-072" aria-label="8 billion, claim ru-072, partly verified">8 billion</a> people, a round figure, come to about <a class="cr" data-claim="ru-073" data-status="verified" href="sources/#src-ru-073" aria-label="70 trillion, claim ru-073, verified">70 trillion</a> (<a class="cr" data-claim="ru-073" data-status="verified" href="sources/#src-ru-073" aria-label="8 billion times 8,760 hours, claim ru-073, verified">8 billion times 8,760 hours</a>, derived). At a top-down average of <span data-model="assumptions.video_dc_intensity.options.top_down"><a class="cr" data-claim="ec-024" data-status="verified" href="sources/#src-ec-024" aria-label="55, claim ec-024, verified">55</a></span> Wh per GB (<a data-pour="ec-024" data-field="source" href="https://sustainablewebdesign.org/estimating-digital-emissions">Sustainable Web Design</a>, Version 4), a <span data-claim="fp-130">2.88</span> GB hour is about <span data-claim="fp-150">158</span> Wh (<a class="cr" data-claim="ru-074" data-status="partly verified" href="sources/#src-ru-074" aria-label="55 times 2.88, claim ru-074, partly verified">55 times 2.88</a>, derived), and the same share would take about <a class="cr" data-claim="ru-075" data-status="partly verified" href="sources/#src-ru-075" aria-label="1 trillion, claim ru-075, partly verified">1 trillion</a> hours a year (<a class="cr" data-claim="ru-075" data-status="partly verified" href="sources/#src-ru-075" aria-label="162 TWh over 158 Wh, claim ru-075, partly verified">162 TWh over 158 Wh</a>, derived), or about <a class="cr" data-claim="ru-076" data-status="partly verified" href="sources/#src-ru-076" aria-label="21 minutes, claim ru-076, partly verified">21 minutes</a> per person per day (<a class="cr" data-claim="ru-076" data-status="partly verified" href="sources/#src-ru-076" aria-label="1 trillion hours over 8 billion people over 365 days, claim ru-076, partly verified">1 trillion hours over 8 billion people over 365 days</a>, derived). The hours needed fall as the assumed energy per hour rises, so on our reading the test rules the claim out only if the bottom-up figures hold. Limit on the top-down figure: <span data-pour="fp-150" data-field="limit">The high end is a top-down, all-workload average multiplied by a streaming data rate. It exceeds the whole-chain figures of BBC (65.7 Wh) and Ofcom (113 Wh with the device), so it cannot be a literal per-hour data center share; it is the top of an unsettled allocation range, a scenario and not a bound.</span> Traffic share fails as a stand-in for energy share for a second reason: fixed and core networks use about the same energy whatever the traffic (<a href="https://iea.blob.core.windows.net/assets/de9dea13-b07d-42c5-a398-d1b3ae17d866/EnergyandAI.pdf">IEA, Energy and AI</a>, citing Mytton and colleagues; modeled). The IEA also estimates that televisions, peripherals, and cable television networks used about <a class="cr" data-claim="ru-059" data-status="verified" href="sources/#src-ru-059" aria-label="500 TWh, claim ru-059, verified">500 TWh</a> in 2023, more than all data centers did (<a href="https://iea.blob.core.windows.net/assets/de9dea13-b07d-42c5-a398-d1b3ae17d866/EnergyandAI.pdf">IEA, Energy and AI</a>; modeled).</p>
                </details>
                <details class="ru-detail">
                  <summary><span class="ru-gist">Uncertainty runs in both directions, and no per-prompt figure describes a service a Tribe is being asked to host.</span></summary>
                  <p>The IEA reports that energy per AI task has fallen by at least an order of magnitude a year, while video generation, reasoning, and agent tasks can cost hundreds or thousands of times the energy per query of plain text (<a href="https://www.iea.org/reports/key-questions-on-energy-and-ai/executive-summary">IEA, 04/16/2026</a>; modeled). The Joule authors find widely cited per-query estimates overstated by <span data-pour="fp-020" data-field="text">4 to 20</span> times (<a href="https://arxiv.org/abs/2509.20241">Oviedo et al.</a>; modeled), and Epoch AI found a typical GPT-4o query about ten times lower than the older <a class="cr" data-claim="ru-077" data-status="verified" href="sources/#src-ru-077" aria-label="3 Wh, claim ru-077, verified">3 Wh</a> figure, from more efficient models and hardware and an overly pessimistic token count in the original (<a href="https://epoch.ai/gradient-updates/how-much-energy-does-chatgpt-use">Epoch AI, 02/07/2025</a>; estimate). The per-prompt figures come from open models, one company's fleet, or bottom-up models; none describes a specific service a Tribe is being asked to host.</p>
                </details>
              </div>
              <p class="notice ru-notice">This comparison does not decide a proposal. It says nothing about a site, a stream, a rate class, or Treaty-reserved rights. Those questions are on the <a href="../#questions">Data Center Task Force page</a>.</p>
            </div>
            <div class="ru-side">
              <div class="ru-bench">
                <p class="ru-sub">The same comparison, with settings a reader can change</p>
                <!-- bench:ai-same-hour -->
<div class="bench-row"><div class="bench-figure"><span class="bench-value">15 (9.3 to 24)</span> <span class="bench-unit">Wh</span><span class="bench-ruler" style="--x:0.4537"></span></div><div class="bench-body"><p class="bench-reading">Chat, 10 prompts, counted at this boundary: Whole hour. About 15 (9.3 to 24) Wh for the hour. Modeled from the figures in its receipts.</p><p class="bench-link"><a href="../../ai/index.html#ai-same-hour">Open the plate</a></p></div></div>
<!-- /bench:ai-same-hour -->
              </div>
            </div>
          </div>
        </section>

        <section class="ru-section" aria-labelledby="growth-trajectories">
          <h2 id="growth-trajectories">Growth Trajectories</h2>
          <!-- plate:ru-forecasts -->
<figure class="plate" id="ru-forecasts" data-plate="ru-forecasts" data-kind="ladder" aria-labelledby="ru-forecasts-title">
<div class="plate-claim"><p class="eyebrow">Data center electricity, TWh a year</p><h3 class="plate-title" id="ru-forecasts-title">The forecasts for 2030 disagree: 380 to 790 TWh for the United States in one set of scenarios, 521 to 843 TWh in another</h3><p class="caption">The world and the United States sit on separate rulers because they count different scopes. Hollow means modeled; dashed means projected.</p><ul class="legend plate-legend"><li><span class="plate-key is-proj"></span>Projection</li></ul></div>
<div class="plate-plot" style="--at:0.649"><div class="ladder-groups"><div class="ladder-group" style="flex-grow:2"><p class="ladder-group-label">World</p><div class="ladder no-needle" data-form="square" style="--z:0.0"><div class="ladder-grid" aria-hidden="true"><i class="is-zero" style="--x:0.0"></i><i style="--x:0.2"></i><i style="--x:0.4"></i><i style="--x:0.6"></i><i style="--x:0.8"></i><i style="--x:1.0"></i><i class="ladder-needle"></i></div><ol class="ladder-rows"><li class="ladder-row" data-row="iea-2025" style="--x:0.485"><span class="ladder-label">IEA, 2025<span class="ladder-tag">Last estimated year</span></span><span class="ladder-track"><span class="ladder-range" hidden></span><span class="ladder-mark is-hollow"></span></span><span class="ladder-value">485 TWh</span></li><li class="ladder-row" data-row="iea-2030" style="--x:0.945"><span class="ladder-label">IEA, base case, 2030<span class="ladder-tag">Projected</span></span><span class="ladder-track"><span class="ladder-range is-proj" hidden></span><span class="ladder-mark is-hollow"></span></span><span class="ladder-value">945 TWh</span></li></ol><div class="ladder-axis" aria-hidden="true"><span style="--x:0.0">0</span><span style="--x:0.2">200</span><span style="--x:0.4">400</span><span style="--x:0.6">600</span><span style="--x:0.8">800</span><span style="--x:1.0">1,000</span></div></div></div><div class="ladder-group" style="flex-grow:3"><p class="ladder-group-label">United States</p><div class="ladder" data-form="square" style="--z:0.0"><div class="ladder-grid" aria-hidden="true"><i class="is-zero" style="--x:0.0"></i><i style="--x:0.2"></i><i style="--x:0.4"></i><i style="--x:0.6"></i><i style="--x:0.8"></i><i style="--x:1.0"></i><i class="ladder-needle"></i></div><ol class="ladder-rows"><li class="ladder-row" data-row="lbnl-2024" style="--x:0.192"><span class="ladder-label">LBNL, 2024<span class="ladder-tag">Last historical year</span></span><span class="ladder-track"><span class="ladder-range" hidden></span><span class="ladder-mark is-hollow"></span></span><span class="ladder-value">192 TWh</span></li><li class="ladder-row" data-row="lbnl-2030" style="--x:0.649;--lo:0.521;--hi:0.843"><span class="ladder-label">LBNL, reference case, 2030<span class="ladder-tag">Projected; uncertainty range</span></span><span class="ladder-track"><span class="ladder-range is-proj"></span><span class="ladder-mark is-hollow"></span></span><span class="ladder-value"><span class="ladder-num">649</span> <span class="ladder-tag">(521 to 843)</span> <span class="ladder-unit">TWh</span></span></li><li class="ladder-row" data-row="epri-2030" style="--lo:0.38;--hi:0.79"><span class="ladder-label">EPRI, 2030<span class="ladder-tag">Projected; scenario range</span></span><span class="ladder-track"><span class="ladder-range is-proj"></span><span class="ladder-mark is-hollow" hidden></span></span><span class="ladder-value">380 to 790 TWh</span></li></ol><div class="ladder-axis" aria-hidden="true"><span style="--x:0.0">0</span><span style="--x:0.2">200</span><span style="--x:0.4">400</span><span style="--x:0.6">600</span><span style="--x:0.8">800</span><span style="--x:1.0">1,000</span></div></div></div></div></div>
<div class="plate-detail">
<fieldset class="segmented plate-views" data-js hidden><legend class="sr-only">Detail view</legend><label><input type="radio" name="ru-forecasts-view" value="reading" checked><span>Reading</span></label><label><input type="radio" name="ru-forecasts-view" value="sources"><span>Sources</span></label><label><input type="radio" name="ru-forecasts-view" value="table"><span>Table</span></label></fieldset>
<div class="plate-view" data-view="reading"><p class="readout"><span class="readout-value">649</span> <span class="readout-unit">(521 to 843) TWh</span></p><p class="reading">LBNL, reference case, 2030: 649 (521 to 843) TWh, modeled. Projected; uncertainty range. Agency figure, verified against the source.</p><div class="plate-facts"><p class="caption">Gartner, 11/2025, for 2030, world, a separate forecast checked 11/05/2026: 980 TWh</p><p class="caption">Gartner, 06/2026, for 2030, world, a later forecast off the ruler: at least 1,200 TWh</p><p class="caption">IEA 2025 edition, 2030, as LBNL describes it, not the IEA&#x27;s own table: 430 TWh Limit: Taken from LBNL&#x27;s description of the IEA&#x27;s earlier 2025 edition, not from the IEA&#x27;s own table.</p></div><div class="plate-actions" data-js hidden><button type="button" class="button button-secondary" data-copy>Copy Reading</button><button type="button" class="button button-secondary" data-reset>Reset</button><p class="caption plate-status" role="status"></p></div><div class="plate-chips" data-js hidden><button type="button" class="receipt is-hollow" data-claim="dem-040" aria-expanded="false" aria-controls="ru-forecasts-receipt"><span class="receipt-mark"></span><span>International Energy Agency</span></button><button type="button" class="receipt is-hollow" data-claim="dem-048" aria-expanded="false" aria-controls="ru-forecasts-receipt"><span class="receipt-mark"></span><span>International Energy Agency</span></button><button type="button" class="receipt is-hollow" data-claim="dem-028" aria-expanded="false" aria-controls="ru-forecasts-receipt"><span class="receipt-mark"></span><span>Lawrence Berkeley National Laboratory</span></button><button type="button" class="receipt is-hollow" data-claim="dem-029" aria-expanded="false" aria-controls="ru-forecasts-receipt"><span class="receipt-mark"></span><span>Lawrence Berkeley National Laboratory</span></button><button type="button" class="receipt" data-claim="dem-030" aria-expanded="false" aria-controls="ru-forecasts-receipt"><span class="receipt-mark"></span><span>Lawrence Berkeley National Laboratory</span></button><button type="button" class="receipt is-hollow" data-claim="dem-051" aria-expanded="false" aria-controls="ru-forecasts-receipt"><span class="receipt-mark"></span><span>Electric Power Research Institute</span></button><button type="button" class="receipt" data-claim="dem-041" aria-expanded="false" aria-controls="ru-forecasts-receipt"><span class="receipt-mark"></span><span>International Energy Agency</span></button><button type="button" class="receipt" data-claim="ru-010" aria-expanded="false" aria-controls="ru-forecasts-receipt"><span class="receipt-mark"></span><span>Gartner</span></button><button type="button" class="receipt" data-claim="ru-089" aria-expanded="false" aria-controls="ru-forecasts-receipt"><span class="receipt-mark"></span><span>Lawrence Berkeley National Laboratory, US DOE</span></button><button type="button" class="receipt" data-claim="ru-121" aria-expanded="false" aria-controls="ru-forecasts-receipt"><span class="receipt-mark"></span><span>Gartner</span></button></div><div class="plate-receipt" id="ru-forecasts-receipt" hidden></div></div>
<div class="plate-view" data-view="sources"><p class="label">Sources</p><p class="caption plate-source-line">10 sources from 7 documents: 8 verified and 2 partly verified.</p><p class="plate-sources-link"><a href="sources/#ru-forecasts" data-url="https://atniclimate.github.io/atni-task-force/data-centers/resource-use/sources/#ru-forecasts">All sources for this plate</a></p></div>
<div class="plate-view" data-view="table"><p class="label">Table</p><div class="table-scroll" tabindex="0" role="region" aria-label="Table of values"><table class="data-table plate-table"><caption>Every value in this plate, with its source.</caption><thead><tr><th scope="col">Source and year</th><th scope="col">Scope</th><th scope="col">TWh</th><th scope="col">Note</th><th scope="col">Claims</th></tr></thead><tbody><tr><th scope="row">IEA, 2025</th><td>World</td><td>485</td><td>Last estimated year</td><td><a href="sources/#ru-forecasts-source-dem-040">dem-040</a></td></tr><tr><th scope="row">IEA, base case, 2030</th><td>World</td><td>945</td><td>Projected</td><td><a href="sources/#ru-forecasts-source-dem-048">dem-048</a></td></tr><tr><th scope="row">LBNL, 2024</th><td>United States</td><td>192</td><td>Last historical year</td><td><a href="sources/#ru-forecasts-source-dem-028">dem-028</a></td></tr><tr><th scope="row">LBNL, reference case, 2030</th><td>United States</td><td>649 (521 to 843)</td><td>Projected; uncertainty range</td><td><a href="sources/#ru-forecasts-source-dem-029">dem-029</a>, <a href="sources/#ru-forecasts-source-dem-030">dem-030</a></td></tr><tr><th scope="row">EPRI, 2030</th><td>United States</td><td>380 to 790</td><td>Projected; scenario range</td><td><a href="sources/#ru-forecasts-source-dem-051">dem-051</a></td></tr></tbody></table></div><ul class="plate-also caption"><li>Gartner, 11/2025, for 2030, world, a separate forecast checked 11/05/2026: 980 TWh</li><li>Gartner, 06/2026, for 2030, world, a later forecast off the ruler: at least 1,200 TWh</li><li>IEA 2025 edition, 2030, as LBNL describes it, not the IEA&#x27;s own table: 430 TWh Limit: Taken from LBNL&#x27;s description of the IEA&#x27;s earlier 2025 edition, not from the IEA&#x27;s own table.</li><li>The IEA&#x27;s 2026 text for 2030: 950 TWh Limit: The IEA text says 950 TWh for 2030 while its own annex table prints 945 TWh; both are the same central case, so the page shows about 945 to 950.</li></ul></div>
<output class="sr-only" aria-live="polite" aria-atomic="true"></output>
</div>
</figure>
<script type="application/json" id="plate-data-ru-forecasts">{"id":"ru-forecasts","plot":{"type":"ladder","domain":[0,1000],"groups":[{"id":"world","label":"World","scale":"linear","domain":[0,1000],"ticks":[0,200,400,600,800,1000],"mark":"square","unit":"TWh","zero":0.0},{"id":"us","label":"United States","scale":"linear","domain":[0,1000],"ticks":[0,200,400,600,800,1000],"mark":"square","unit":"TWh","zero":0.0}],"scale":"linear","ticks":[0,200,400,600,800,1000],"unit":"TWh","mark":"square","zero":0.0},"default":"lbnl-2030","not_counted":"Not counted at this boundary","rows":[{"label":"IEA, 2025","key":"iea-2025","claim":"dem-040","group":"world","tag":"Last estimated year","value":485,"year":2025,"text":"485","unit":"TWh","display":"485 TWh","hollow":true,"frac":0.485,"cols":{"scope":"World"},"reading":"IEA, 2025: 485 TWh, modeled. Last estimated year. Agency figure, verified against the source."},{"label":"IEA, base case, 2030","key":"iea-2030","claim":"dem-048","group":"world","tag":"Projected","value":945,"year":2030,"text":"945","unit":"TWh","display":"945 TWh","hollow":true,"projected":true,"frac":0.945,"cols":{"scope":"World"},"reading":"IEA, base case, 2030: 945 TWh, modeled. Projected. Agency figure, verified against the source."},{"label":"LBNL, 2024","key":"lbnl-2024","claim":"dem-028","group":"us","tag":"Last historical year","value":192,"year":2024,"text":"192","unit":"TWh","display":"192 TWh","hollow":true,"frac":0.192,"cols":{"scope":"United States"},"reading":"LBNL, 2024: 192 TWh, modeled. Last historical year. Agency figure, verified against the source."},{"label":"LBNL, reference case, 2030","key":"lbnl-2030","claim":"dem-029","group":"us","tag":"Projected; uncertainty range","value":649,"low":521,"high":843,"year":2030,"text":"649 (521 to 843)","unit":"TWh","display":"649 (521 to 843) TWh","hollow":true,"projected":true,"cites":["dem-030"],"frac":0.649,"lo":0.521,"hi":0.843,"cols":{"scope":"United States"},"reading":"LBNL, reference case, 2030: 649 (521 to 843) TWh, modeled. Projected; uncertainty range. Agency figure, verified against the source."},{"label":"EPRI, 2030","key":"epri-2030","claim":"dem-051","group":"us","tag":"Projected; scenario range","low":380,"high":790,"year":2030,"text":"380 to 790","unit":"TWh","display":"380 to 790 TWh","hollow":true,"projected":true,"lo":0.38,"hi":0.79,"cols":{"scope":"United States"},"reading":"EPRI, 2030: 380 to 790 TWh, modeled. Projected; scenario range. Modeled estimate in a company report, verified against the source."}],"receipts":{"dem-040":{"short":"International Energy Agency","title":"Key Questions on Energy and AI","status":"verified","url":"https://iea.blob.core.windows.net/assets/3179f7f8-01f6-4dd6-bffa-c9f7b73f1dc9/KeyQuestionsonEnergyandAI.pdf"},"dem-048":{"short":"International Energy Agency","title":"Energy and AI","status":"verified","url":"https://iea.blob.core.windows.net/assets/de9dea13-b07d-42c5-a398-d1b3ae17d866/EnergyandAI.pdf"},"dem-028":{"short":"Lawrence Berkeley National Laboratory","title":"United States Data Center Energy Usage Report: 2025 Update","status":"verified","url":"https://energy.gov/documents/united-states-data-center-energy-usage-report-2025-update"},"dem-029":{"short":"Lawrence Berkeley National Laboratory","title":"United States Data Center Energy Usage Report: 2025 Update","status":"verified","url":"https://energy.gov/documents/united-states-data-center-energy-usage-report-2025-update"},"dem-030":{"short":"Lawrence Berkeley National Laboratory","title":"United States Data Center Energy Usage Report: 2025 Update","status":"verified","url":"https://energy.gov/documents/united-states-data-center-energy-usage-report-2025-update"},"dem-051":{"short":"Electric Power Research Institute","title":"Powering Intelligence: Updated U.S. Data Center Scenarios","status":"verified","url":"https://restservice.epri.com/publicattachment/97025"},"dem-041":{"short":"International Energy Agency","title":"Key Questions on Energy and AI","status":"partly","limit":"The IEA text says 950 TWh for 2030 while its own annex table prints 945 TWh; both are the same central case, so the page shows about 945 to 950.","url":"https://iea.blob.core.windows.net/assets/3179f7f8-01f6-4dd6-bffa-c9f7b73f1dc9/KeyQuestionsonEnergyandAI.pdf"},"ru-010":{"short":"Gartner","title":"Gartner Says Electricity Demand for Data Centers to Grow 16% in 2025 and Double by 2030","status":"verified","url":"https://www.gartner.com/en/newsroom/press-releases/2025-11-17-gartner-says-electricity-demand-for-data-centers-to-grow-16-percent-in-2025-and-double-by-2030"},"ru-089":{"short":"Lawrence Berkeley National Laboratory, US DOE","title":"United States Data Center Energy Usage Report: 2025 Update (OSTI)","status":"partly","limit":"Taken from LBNL's description of the IEA's earlier 2025 edition, not from the IEA's own table.","url":"https://www.osti.gov/servlets/purl/3374245"},"ru-121":{"short":"Gartner","title":"Gartner Says Data Center Electricity Consumption to Grow 26% in 2026","status":"verified","url":"https://www.gartner.com/en/newsroom/press-releases/2026-06-10-gartner-says-data-center-electricity-demand-to-grow-26-percent-in-2026"}},"also":[{"label":"Gartner, 11/2025, for 2030, world, a separate forecast checked 11/05/2026","display":"980 TWh","claim":"ru-010"},{"label":"Gartner, 06/2026, for 2030, world, a later forecast off the ruler","display":"at least 1,200 TWh","claim":"ru-121"},{"label":"IEA 2025 edition, 2030, as LBNL describes it, not the IEA's own table","display":"430 TWh Limit: Taken from LBNL's description of the IEA's earlier 2025 edition, not from the IEA's own table.","claim":"ru-089"},{"at":"iea-2030","label":"The IEA's 2026 text for 2030","display":"950 TWh Limit: The IEA text says 950 TWh for 2030 while its own annex table prints 945 TWh; both are the same central case, so the page shows about 945 to 950.","claim":"dem-041"}],"cites":["dem-030","dem-041","dem-051","ru-010","ru-089","ru-121"]}</script>
<!-- /plate:ru-forecasts -->
          <div class="ru-split">
            <div class="ru-text">
              <p>AI is the fastest-growing load, and the evidence is consistent on that point. AI-focused data centers grew <span data-pour="dem-043">50 percent</span> in 2025, and the IEA's base case more than triples their use to about <a class="cr" data-claim="ru-082" data-status="verified" href="sources/#src-ru-082" aria-label="465 TWh, claim ru-082, verified">465 TWh</a> by 2030, close to half of its <span data-pour="dem-048" data-field="text">945</span> to <span data-pour="dem-041">950 TWh</span> total (<a href="https://iea.blob.core.windows.net/assets/3179f7f8-01f6-4dd6-bffa-c9f7b73f1dc9/KeyQuestionsonEnergyandAI.pdf">IEA, 04/16/2026</a>; modeled). In the IEA's base case, electricity use by accelerated servers worldwide is projected to grow about <a class="cr" data-claim="ru-083" data-status="verified" href="sources/#src-ru-083" aria-label="30 percent, claim ru-083, verified">30 percent</a> a year to 2030 against <a class="cr" data-claim="ru-084" data-status="verified" href="sources/#src-ru-084" aria-label="9 percent, claim ru-084, verified">9 percent</a> for conventional servers, and accelerated servers account for almost half of the net increase in data center electricity use (<a href="https://www.iea.org/reports/energy-and-ai/energy-demand-from-ai">IEA, Energy demand from AI</a>; modeled). In the United States, LBNL's reference case reaches <span data-pour="dem-029">649 TWh</span> in 2030 (<span data-claim="dem-029">11.8 percent</span> of US electricity, range <span data-pour="dem-030">521 to 843 TWh</span>); in that projection AI servers take <a class="cr" data-claim="lf-003" data-status="verified" href="sources/#src-lf-003" aria-label="55 percent, claim lf-003, verified">55 percent</a> of data center energy, and data centers account for about <span data-pour="dem-035">33 percent</span> of US load growth from 2024 to 2030 (<a href="https://eta-publications.lbl.gov/publications/united-states-data-center-energy-2025">LBNL, 06/2026</a>; modeled).</p>
              <div class="ru-details">
                <details class="ru-detail" open>
                  <summary><span class="ru-gist">AI is not the whole of growth: other equipment supplies about half of the increase in the IEA's base case.</span></summary>
                  <p>In the same IEA base case, conventional servers add about <a class="cr" data-claim="ru-085" data-status="verified" href="sources/#src-ru-085" aria-label="20 percent, claim ru-085, verified">20 percent</a> of the net increase, other IT equipment about <a class="cr" data-claim="ru-086" data-status="verified" href="sources/#src-ru-086" aria-label="10 percent, claim ru-086, verified">10 percent</a>, and cooling and other infrastructure about <a class="cr" data-claim="ru-087" data-status="verified" href="sources/#src-ru-087" aria-label="20 percent, claim ru-087, verified">20 percent</a>. Globally, data centers account for about <a class="cr" data-claim="ru-088" data-status="verified" href="sources/#src-ru-088" aria-label="10 percent, claim ru-088, verified">10 percent</a> of electricity demand growth to 2030, less than industrial motors or air conditioning (<a href="https://www.iea.org/reports/energy-and-ai/executive-summary">IEA, Energy and AI</a>; modeled). The IEA attributes the post-2017 acceleration to cloud computing, online media, social platforms, and AI together (<a href="https://iea.blob.core.windows.net/assets/de9dea13-b07d-42c5-a398-d1b3ae17d866/EnergyandAI.pdf">IEA, Energy and AI</a>; modeled). The forecasts also disagree with one another.</p>
                </details>
              </div>
            </div>
            <div class="ru-side">
              <div class="ru-bench">
                <p class="ru-sub">The federal outlook, year by year, servers only</p>
                <!-- bench:dc-eia-servers -->
<div class="bench-row"><div class="bench-figure"><span class="bench-value">178.1</span> <span class="bench-unit">billion kWh</span></div><div class="bench-body"><p class="bench-reading">Counterfactual Baseline: 178.1 billion kWh for data center servers in 2030; the four cases span 176.8 to 190.7. EIA AEO2026, servers only, 04/2026.</p><p class="bench-link"><a href="../index.html#dc-eia-servers">Open the plate</a></p></div></div>
<!-- /bench:dc-eia-servers -->
              </div>
            </div>
          </div>
        </section>

        <section class="ru-section" aria-labelledby="water">
          <h2 id="water">Water</h2>
          <div class="ru-split">
            <div class="ru-text">
              <p>Direct water is what a facility consumes on site, mostly by evaporating it to carry heat away. Indirect water is what power plants consume to generate the electricity the facility buys, including evaporation from hydroelectric reservoirs.</p>
              <div class="ru-details">
                <details class="ru-detail" open>
                  <summary><h3 id="direct-and-indirect">Direct and Indirect</h3><span class="ru-gist">Power plant water is larger than site water in every account, and the first conversation about water is often with a city or water district.</span></summary>
                  <p>LBNL's national estimates put indirect use at about <a class="cr" data-claim="ru-118" data-status="partly verified" href="sources/#src-ru-118" aria-label="12 times, claim ru-118, partly verified">12 times</a> direct use for US data centers in 2023, using regional grid averages and no contract-level data (<a href="https://eta-publications.lbl.gov/sites/default/files/2024-12/lbnl-2024-united-states-data-center-energy-usage-report.pdf">LBNL, 2024</a>; modeled). The IEA's latest split, for data centers worldwide, is around two-thirds from energy supply and electricity generation, around one-quarter from direct cooling, and the remainder from chip manufacturing (<a data-pour="tr-020" data-field="source" href="https://iea.blob.core.windows.net/assets/cd360a30-aaef-43cd-84e6-a125c3a0bc67/PoweringArtificialIntelligence.pdf">International Energy Agency</a>, 10/14/2026; modeled). Municipal systems are estimated to supply <a class="cr" data-claim="ru-031" data-status="verified" href="sources/#src-ru-031" aria-label="97 percent, claim ru-031, verified">97 percent</a> of the water data centers receive, so the first conversation about water is often with a city or water district rather than the company (<a href="https://www.congress.gov/crs-product/R49057">Congressional Research Service, 07/31/2026</a>; estimate).</p>
                </details>
                <details class="ru-detail" open>
                  <summary><span class="ru-gist">Per prompt, the numbers have moved: the old bottle figure modeled an older system, and the new one measures a different boundary.</span></summary>
                  <p>A widely repeated <a class="cr" data-claim="ru-090" data-status="verified" href="sources/#src-ru-090" aria-label="500-milliliter, claim ru-090, verified">500-milliliter</a> bottle for roughly <span data-claim="tr-018">10 to 50</span> medium-length responses, depending on when and where the model is deployed, comes from a model of GPT-3 (<a href="https://dl.acm.org/doi/10.1145/3724499">Li and colleagues, Communications of the ACM, 07/01/2025</a>; modeled; the source states no data year, and GPT-3 itself was trained in 2020). The same paper estimates that training GPT-3 in Microsoft's US data centers can consume <span data-claim="tr-016">5.4 million liters</span>, only <span data-claim="tr-016">700,000</span> of them on site. A medium response in an average US data center works out to about <span data-pour="tr-017" data-field="text">16.9</span> milliliters (<a data-pour="tr-017" data-field="source" href="https://spectrum.ieee.org/ai-water-usage">IEEE Spectrum</a>, 09/10/2025; modeled). Limit: <span data-pour="tr-017" data-field="limit">An estimate for a GPT-3 class model on 2023-era hardware, with a server energy the authors call conservative; the source states no data year, so it is not a current per-query figure and not a time series.</span> Google measured <span data-pour="fp-006" data-field="text">0.26</span> milliliters on site for a median Gemini text prompt in 2025 (<a href="https://arxiv.org/abs/2508.15734">Google, 08/21/2025</a>; measured); as an illustration only, adding power-plant water at <a class="cr" data-claim="ru-123" data-status="verified" href="sources/#src-ru-123" aria-label="3.142, claim ru-123, verified">3.142</a> liters per kWh, the US average Li and colleagues use (<a href="https://dl.acm.org/doi/10.1145/3724499">Li and colleagues</a>), and at <span data-pour="tr-005" data-field="text">4.52</span> liters per kWh, the LBNL figure for the grid mix at US data center locations (<a href="https://eta-publications.lbl.gov/sites/default/files/2024-12/lbnl-2024-united-states-data-center-energy-usage-report.pdf">LBNL, 2024</a>), to Google's <a class="cr" data-claim="ru-091" data-status="partly verified" href="sources/#src-ru-091" aria-label="0.24 watt-hours, claim ru-091, partly verified">0.24 watt-hours</a> per prompt brings the total to about <a class="cr" data-claim="ru-091" data-status="partly verified" href="sources/#src-ru-091" aria-label="1.0 to 1.3 milliliters, claim ru-091, partly verified">1.0 to 1.3 milliliters</a> (derived; not a measurement of Gemini's total water footprint). The old figure was a model of an older system; the new one is a measurement of a different boundary, and neither describes a particular facility.</p>
                </details>
                <details class="ru-detail">
                  <summary><h3 id="the-cooling-trade">The Cooling Trade</h3><span class="ru-gist">Every cooling design draws on water or on electricity, and in a basin where electricity comes from the river that trade is not neutral.</span></summary>
                  <p>Every cooling design draws on water or on electricity. The Columbia River Inter-Tribal Fish Commission (CRITFC), citing an engineering study, finds that air-cooled systems use more electricity and less water, and evaporative systems use less electricity and more water, both directly and through the power plants behind them (<a href="https://www.oregon.gov/energy/Get-Involved/Documents/2026-03-27-Carter-Cetas-CRITFC.pdf">CRITFC, 03/27/2026</a>; modeled). Google reports that its three data center campuses in The Dalles, cooled with water, needed only <a class="cr" data-claim="ru-092" data-status="verified" href="sources/#src-ru-092" aria-label="6 to 10 percent, claim ru-092, verified">6 to 10 percent</a> extra energy for overhead in the fourth quarter of 2025, against a <a class="cr" data-claim="ru-093" data-status="partly verified" href="sources/#src-ru-093" aria-label="54 percent, claim ru-093, partly verified">54 percent</a> industry average (<a href="https://sustainability.google/files/google-2026-environmental-report.pdf">Google, 2026 Environmental Report</a>; company-reported). Google's endnote compares that figure with the Uptime Institute's 2025 survey average PUE of <a class="cr" data-claim="ru-125" data-status="verified" href="sources/#src-ru-125" aria-label="1.54, claim ru-125, verified">1.54</a> (<a href="https://datacenter.uptimeinstitute.com/rs/711-RIA-145/images/2025.Annual.Survey.Report.pdf?version=0">Uptime Institute, 07/2025</a>), which is an annual average reported by survey respondents, so the comparison sets one quarter at three campuses against a different population and period. Microsoft says about <a class="cr" data-claim="ru-094" data-status="verified" href="sources/#src-ru-094" aria-label="90 percent, claim ru-094, verified">90 percent</a> of its 2025 owned fleet uses low- or zero-water cooling, and that its AI-optimized design uses no water for cooling (<a href="https://blogs.microsoft.com/blog/2026/06/24/inside-microsofts-two-decade-push-to-cut-water-intensity-while-scaling-for-growth/">Microsoft, 06/24/2026</a>; company-reported). In a basin where electricity comes from the river, trading water for power is not a neutral choice.</p>
                  <p>Workload does not set water use; climate, source, and design do. Amazon, for example, uses direct evaporative cooling "where weather permits," and a heat exchanger at the rack for its densest AI hardware (<a href="https://sustainability.aboutamazon.com/2025-amazon-sustainability-report.pdf">Amazon, 2025 Sustainability Report</a>; company-reported).</p>
                </details>
              </div>
              <h3 id="columbia-basin-context" class="ru-subhead">Columbia Basin Context</h3>
              <div class="ru-details">
                <details class="ru-detail" open>
                  <summary><span class="ru-gist">Tribal governments and their commission in the basin have stated what they want measured.</span></summary>
                  <p>CRITFC, which serves the Yakama Nation, the Confederated Tribes of the Umatilla Indian Reservation, the Confederated Tribes of Warm Springs, and the Nez Perce Tribe, says the Columbia is "a stressed water system," that "treaty fishing rights attach to specific places," and that "water withdrawals miles from a river can still dewater a salmon stream." It also says an engineering study noted that data centers "may use <a class="cr" data-claim="ru-095" data-status="verified" href="sources/#src-ru-095" aria-label="0.2%, claim ru-095, verified">0.2%</a> of the overall water use in Oregon, but that does not tell the whole story" because impacts are local (<a href="https://www.oregon.gov/energy/Get-Involved/Documents/2026-03-27-Carter-Cetas-CRITFC.pdf">CRITFC, 03/27/2026</a>). That study projects 2033 data center water withdrawals in Oregon and Washington, with evaporative cooling, at <a class="cr" data-claim="ru-124" data-status="partly verified" href="sources/#src-ru-124" aria-label="0.1 to 0.2 percent, claim ru-124, partly verified">0.1 to 0.2 percent</a> of Oregon's annual withdrawals, a comparison of scale and not a measure of local impact (<a href="https://critfc.org/wp-content/uploads/2025/03/data-center-report.pdf">PAE Engineers, 02/14/2025</a>). The Yakama Nation's findings to Washington's Governor and Legislature say water "should not be allocated to data centers without analyzing the impacts to watershed conditions, including stream flows for fish, temperature, and pollution" (<a href="https://yakamafish-nsn.gov/sites/default/files/Yakama%20Nation%20Data%20Center%20Findings%20and%20Recommendations%20Nov%2010%202025%20only.pdf">Yakama Nation, 11/10/2025</a>).</p>
                </details>
                <details class="ru-detail">
                  <summary><span class="ru-gist">The regional load forecast is wide, and most near-term growth is expected from data centers and chip plants.</span></summary>
                  <p>The Northwest Power and Conservation Council's Ninth Plan workbook puts data center and chip fab load in 2030 at <span data-pour="dem-073">2,475.1 (1,512.8 to 4,988.7) aMW</span> across its low, medium, and high cases; it does not state whether that is a level or an increment over an earlier base (<a data-pour="dem-073" data-field="source" href="https://nwcouncil.box.com/v/ninthplandemndfcastworkbooks">Northwest Power and Conservation Council</a>, 03/16/2025; modeled). The region uses about <span data-pour="dem-058">22,000 aMW</span> today (<a data-pour="dem-058" data-field="source" href="https://www.nwcouncil.org/news/2025/05/02/pacific-northwest-load-forecast-2025/">Northwest Power and Conservation Council</a>, 05/02/2025; agency-reported), and the Council expects most near-term growth from data centers and chip plants (<a href="https://www.nwcouncil.org/news/2026/01/27/pacific-northwest-data-centers-energy-efficiency-water-impact-load-flexibility/">Council, 01/27/2026</a>; modeled). Its draft Ninth Power Plan, released <a class="cr" data-claim="ru-096" data-status="verified" href="sources/#src-ru-096" aria-label="08/13/2026, claim ru-096, verified">08/13/2026</a>, proposes adding over <a class="cr" data-claim="ru-096" data-status="verified" href="sources/#src-ru-096" aria-label="11,000 MW, claim ru-096, verified">11,000 MW</a> of new generation by 2032, and the Council's announcement expects data centers to be a major near-term driver of growth (<a href="https://www.nwcouncil.org/news/2026/08/13/draft-ninth-plan">Council, 08/13/2026</a>; modeled); in one future of that draft, data centers are <span data-pour="dem-063">20 percent</span> of <span data-pour="dem-062">11,937 aMW</span> of growth from 2025 to 2046 (<a data-pour="dem-062" data-field="source" href="https://www.nwcouncil.org/fs/19988/ninthplan_appendixf.pdf">Northwest Power and Conservation Council</a>, 08/17/2026; modeled). Oregon's Public Utility Commission estimates data centers at <span data-claim="dem-065">roughly 15 percent</span> of investor-owned utility load today and <span data-claim="dem-145">25 percent</span> by 2030, and reports the Council's estimate that regional data center load roughly doubles by 2030, mostly on consumer-owned utilities (<a href="https://www.oregon.gov/puc/forms/Forms%20and%20Reports/2026%20POWER%20Act%20Legislative%20Report.pdf">Oregon PUC, 09/2026</a>; estimate). The Bonneville Power Administration reports an interconnection queue above <a class="cr" data-claim="ru-097" data-status="verified" href="sources/#src-ru-097" aria-label="40 GW, claim ru-097, verified">40 GW</a> of large-load requests (<a href="https://www.bpa.gov/-/media/Aep/about/who-we-are/strategic-plan/bpa-strategic-plan.pdf">BPA, Strategic Plan 2026 to 2030</a>; agency-reported). A queue is a list of requests, not consumption; LBNL estimates that data center interconnection capacity runs at <span data-claim="dem-034">about 50 percent</span> utilization (<a href="https://eta-publications.lbl.gov/publications/united-states-data-center-energy-2025">LBNL, 06/2026</a>; estimate).</p>
                </details>
                <details class="ru-detail">
                  <summary><span class="ru-gist">Site data now exist for two Columbia-region towns, and the two sets for The Dalles cover different years and come from different parties.</span></summary>
                  <p>Google reports that its data centers in The Dalles withdrew <a class="cr" data-claim="ru-098" data-status="verified" href="sources/#src-ru-098" aria-label="654 million gallons, claim ru-098, verified">654 million gallons</a> in 2025, discharged <a class="cr" data-claim="ru-099" data-status="verified" href="sources/#src-ru-099" aria-label="185 million, claim ru-099, verified">185 million</a>, and consumed <a class="cr" data-claim="ru-100" data-status="verified" href="sources/#src-ru-100" aria-label="469 million, claim ru-100, verified">469 million</a> (<a href="https://sustainability.google/files/google-2026-environmental-report.pdf">Google, 2026 Environmental Report</a>; company-reported). City records obtained by Oregon Public Broadcasting (OPB) show Google used <a class="cr" data-claim="ru-103" data-status="verified" href="sources/#src-ru-103" aria-label="384 million gallons, claim ru-103, verified">384 million gallons</a> of the city's water in 2023 and <a class="cr" data-claim="ru-104" data-status="verified" href="sources/#src-ru-104" aria-label="434 million, claim ru-104, verified">434 million</a> in 2024, <span data-claim="ru-119">about a third</span> of the city's total water consumption, or <a class="cr" data-claim="pdc-063" data-status="verified" href="sources/#src-pdc-063" aria-label="32.5 percent, claim pdc-063, verified">32.5 percent</a> for 2024 by the city's own table (derived) (<a href="https://www.opb.org/article/2026/01/23/the-dalles-mayor-data-center-google">OPB, 01/23/2026</a>; city records). The two sets cover different years and come from different parties, and the city's table labels its figures as water consumption but does not say whether they are metered deliveries or consumptive use; the city also disputes OPB's account of why it is expanding its reservoir. Microsoft reports that its Quincy, Washington, campus used <a class="cr" data-claim="ru-105" data-status="verified" href="sources/#src-ru-105" aria-label="1.38 TWh, claim ru-105, verified">1.38 TWh</a> in fiscal 2025 and withdrew <a class="cr" data-claim="ru-106" data-status="verified" href="sources/#src-ru-106" aria-label="1,292 ML, claim ru-106, verified">1,292 ML</a> (about <a class="cr" data-claim="ru-107" data-status="verified" href="sources/#src-ru-107" aria-label="341 million gallons, claim ru-107, verified">341 million gallons</a>), <a class="cr" data-claim="ru-108" data-status="verified" href="sources/#src-ru-108" aria-label="74 percent, claim ru-108, verified">74 percent</a> of it non-potable (<a href="https://cdn-dynmedia-1.microsoft.com/is/content/microsoftcorp/microsoft/msc/documents/presentations/CSR/2026-Microsoft-Environmental-Data-Fact-Sheet-PDF.pdf">Microsoft, 2026 Data Fact Sheet</a>; company-reported).</p>
                </details>
                <details class="ru-detail">
                  <summary><span class="ru-gist">One accounting point matters in a hydropower region: how much of a reservoir's evaporation belongs to a new load is a convention, not a measurement.</span></summary>
                  <p>LBNL's method counts evaporation from hydroelectric reservoirs as indirect water use and leaves out power purchase agreements and on-site generation (<a href="https://eta-publications.lbl.gov/sites/default/files/2024-12/lbnl-2024-united-states-data-center-energy-usage-report.pdf">LBNL, 2024</a>). How much of a reservoir's evaporation belongs to a new load is a convention, not a measurement, and a utility should say which convention it uses.</p>
                </details>
              </div>
            </div>
            <div class="ru-side">
              <!-- shortcut: mark positions in the water-split and companies figures are written once from the claims; a changed claim refills its text at build but moves no mark, so move each figure to a plate. -->
              <!-- ru:water-split -->
<figure class="ru-fig" aria-labelledby="ru-split-title">
<figcaption>
<p class="eyebrow">Water consumed, on site against everywhere else</p>
<p class="plate-title" id="ru-split-title">The site's own water is a sliver of the total in one account and a quarter in another</p>
<p class="caption">Each bar is one source's whole, drawn to the same length; the solid orange part is the data center site. Both accounts are modeled.</p>
</figcaption>
<div class="ru-hour-row"><p class="ru-hour-head"><span><a data-pour="tr-001" data-field="source" href="https://escholarship.org/content/qt32d6m0d1/qt32d6m0d1.pdf">Lawrence Berkeley National Laboratory</a>, United States, 2023</span></p><div class="ru-stack-line has-top"><ul class="ru-stack" style="--total:100;--max:100"><li class="ru-seg is-on is-top" style="--v:7.62"><span class="ru-seg-label">On site <span data-pour="tr-001" data-field="text">66</span> billion liters</span></li><li class="ru-seg" style="--v:92.38"><span class="ru-seg-label">At power plants, nearly <span data-pour="tr-004" data-field="text">800</span> billion liters</span></li></ul></div></div>
<div class="ru-hour-row"><p class="ru-hour-head"><span><a data-pour="tr-020" data-field="source" href="https://iea.blob.core.windows.net/assets/cd360a30-aaef-43cd-84e6-a125c3a0bc67/PoweringArtificialIntelligence.pdf">International Energy Agency</a>, world, as of 2026</span></p><div class="ru-stack-line  has-bottom"><ul class="ru-stack" style="--total:100;--max:100"><li class="ru-seg is-on" style="--v:25"><span class="ru-seg-label">Direct cooling, around one-quarter</span></li><li class="ru-seg" style="--v:67"><span class="ru-seg-label">Energy supply and electricity generation, around two-thirds</span></li><li class="ru-seg is-bottom" style="--v:8"><span class="ru-seg-label">Chips</span></li></ul></div></div>
<p class="reading ru-reading">Indirect water is <span data-pour="tr-013">2.4 to 12 times direct use</span>, depending on the study. A fleet average cannot describe a stream in a low-flow August.</p>
<p class="caption ru-source">Range across four studies: <a data-pour="tr-013" data-field="source" href="https://pacinst.org/wp-content/uploads/2026/09/Issue-Brief_AI-Data-Centers-2026_Final.pdf">Pacific Institute</a>. The IEA gives "around" shares, and the chips part is the remainder (derived).</p>
</figure>
<!-- /ru:water-split -->
              <div class="ru-bench">
                <p class="ru-sub">Water per kWh, operator by operator, on each basis</p>
                <!-- bench:dc-water-intensity -->
<div class="bench-row"><div class="bench-figure"><span class="bench-value">0.27</span> <span class="bench-unit">L per kWh</span><span class="bench-ruler" style="--x:0.18"></span></div><div class="bench-body"><p class="bench-reading">Microsoft, owned datacenters, cooling and humidification: 0.27 L per kWh. Company-reported figure, verified against the source. 2025.</p><p class="bench-link"><a href="../index.html#dc-water-intensity">Open the plate</a></p></div></div>
<!-- /bench:dc-water-intensity -->
              </div>
              <h3 id="what-companies-report" class="ru-subhead">What Companies Report</h3>
              <p class="ru-intro">Companies report water on different bases, so the figures do not add up cleanly.</p>
              <!-- ru:companies -->
<figure class="ru-fig" aria-labelledby="ru-companies-title">
<figcaption>
<p class="eyebrow">Latest reported water, megaliters</p>
<p class="plate-title" id="ru-companies-title">Google consumed more water than the other reporters here, and Amazon reports only what it withdraws</p>
<p class="caption">Filled means company-reported. Withdrawal counts water taken in, whether or not it returns, so it sits on its own ruler. Gallons and liters are converted to megaliters by the arithmetic on each claim.</p>
</figcaption>
<div class="table-wrap ru-chart-wrap" role="region" tabindex="0" aria-labelledby="ru-companies-title"><table class="data-table ru-chart is-wide-value" style="--n:5"><thead><tr><th scope="col">Company</th><th scope="col" class="ru-col-track"><span class="sr-only">Position on the ruler</span></th><th scope="col">Latest figure</th></tr></thead><tbody class="ru-group"><tr class="ru-group-head"><th scope="rowgroup">Consumption</th><td class="ru-axis"><span class="ru-ticks" aria-hidden="true"><i style="--x:0.0">0</i><i style="--x:0.2">10K</i><i style="--x:0.4">20K</i><i style="--x:0.6">30K</i><i style="--x:0.8">40K</i><i style="--x:1.0">50K</i></span></td><td></td></tr><tr><th scope="row">Google, 2025<span class="ru-note"><a data-pour="rs-014" data-field="source" href="https://sustainability.google/files/google-2026-environmental-report.pdf">Google</a>, 2026 Environmental Report; company-reported</span></th><td class="ru-track"><i class="ladder-bar" style="--x:0.8229"></i></td><td><span data-pour="rs-014">10,869 million gallons</span> consumed (<span data-pour="rs-015">10,523 million gallons</span> in data centers), <span data-claim="tr-022">up about 34 percent</span> in a year</td></tr><tr><th scope="row">Microsoft, fiscal 2025<span class="ru-note"><a data-pour="rs-030" data-field="source" href="https://cdn-dynmedia-1.microsoft.com/is/content/microsoftcorp/microsoft/msc/documents/presentations/CSR/2026-Microsoft-Environmental-Data-Fact-Sheet-PDF.pdf">Microsoft</a>, 2026 Data Fact Sheet; <a data-pour="tr-028" data-field="source" href="https://cdn-dynmedia-1.microsoft.com/is/content/microsoftcorp/microsoft/msc/documents/presentations/CSR/2026-Microsoft-Environmental-Sustainability-Report-PDF.pdf">Microsoft</a>, 2026 Environmental Sustainability Report; company-reported</span></th><td class="ru-track"><i class="ladder-bar" style="--x:0.1634"></i></td><td><span data-pour="rs-030">8,170 megaliters</span> consumed (<span data-claim="rs-030">about 2,158 million gallons</span>); average <span data-pour="tr-028">0.27 L/kWh</span> of energy use</td></tr><tr><th scope="row">Meta, 2024<span class="ru-note"><a data-pour="rs-045" data-field="source" href="https://sustainability.atmeta.com/wp-content/uploads/2025/10/Meta_2025-Environmental-Data-Index.pdf">Meta Platforms</a>, 2025 Environmental Data Index; company-reported</span></th><td class="ru-track"><i class="ladder-bar" style="--x:0.0625"></i></td><td><span data-pour="rs-045">3,123 megaliters</span> consumed on site (<span data-claim="rs-045">about 825 million gallons</span>); <span data-claim="tr-027">72,207 megaliters</span> embedded in purchased electricity</td></tr></tbody><tbody class="ru-group"><tr class="ru-group-head"><th scope="rowgroup">Withdrawal, not consumption</th><td class="ru-axis"><span class="ru-ticks" aria-hidden="true"><i style="--x:0.0">0</i><i style="--x:0.2">10K</i><i style="--x:0.4">20K</i><i style="--x:0.6">30K</i><i style="--x:0.8">40K</i><i style="--x:1.0">50K</i></span></td><td></td></tr><tr><th scope="row">Amazon, 2025<span class="ru-note"><a data-pour="rs-051" data-field="source" href="https://sustainability.aboutamazon.com/2025-amazon-sustainability-report.pdf">Amazon</a>, 2025 Sustainability Report; company-reported</span></th><td class="ru-track"><i class="ladder-bar" style="--x:0.188"></i></td><td><span data-pour="rs-051">9.4 billion liters</span> withdrawn (<span data-claim="rs-051">about 2,483 million gallons</span>); <span data-pour="rs-052">0.12 L/kWh</span> of IT electricity</td></tr></tbody></table></div>
<p class="caption ru-source">Limit on the Amazon row: <span data-pour="rs-052" data-field="limit">Amazon reports water withdrawn per kWh of IT load, a different basis from the consumption figures of Microsoft, Google, and LBNL; the methodology edition may differ across years.</span></p>
</figure>
<!-- /ru:companies -->
              <div class="ru-bench">
                <p class="ru-sub">Each company's electricity, water, and emissions over the years</p>
                <!-- bench:ai-company-footprint -->
<div class="bench-row"><div class="bench-figure"><span class="bench-value">43.6</span> <span class="bench-unit">TWh</span></div><div class="bench-body"><p class="bench-reading">Alphabet, 2025. Electricity, TWh: 43.6. Water consumed, megaliters: 41,140. Water withdrawn, megaliters: 55,600. Scope 2 location-based, million tCO2e: 15.1. Company reports; each figure keeps its own boundary.</p><p class="bench-link"><a href="../../ai/index.html#ai-company-footprint">Open the plate</a></p></div></div>
<!-- /bench:ai-company-footprint -->
              </div>
            </div>
          </div>
        </section>

        <section class="ru-section" aria-labelledby="materials-and-e-waste">
          <h2 id="materials-and-e-waste">Materials and E-Waste</h2>
          <div class="ru-split">
            <div class="ru-text">
              <p>Estimates of e-waste from AI hardware diverge sharply. A 2024 study in <em>Nature Computational Science</em> finds that cumulative generative-AI e-waste from 2020 to 2030 could reach <a class="cr" data-claim="ru-109" data-status="partly verified" href="sources/#src-ru-109" aria-label="1.2 to 5.0 million tons, claim ru-109, partly verified">1.2 to 5.0 million tons</a> (the unit as the study reports it), depending on future development settings, and that circular-economy measures could cut it by <a class="cr" data-claim="ru-110" data-status="verified" href="sources/#src-ru-110" aria-label="16 to 86 percent, claim ru-110, verified">16 to 86 percent</a> (<a href="https://www.nature.com/articles/s43588-024-00712-6">Wang and colleagues, 10/28/2024</a>; modeled). A 2026 recalculation, assuming a five-year server lifespan, gives a bounded range of <a class="cr" data-claim="ru-111" data-status="verified" href="sources/#src-ru-111" aria-label="131 to 225 thousand tonnes, claim ru-111, verified">131 to 225 thousand tonnes</a> of global AI-server e-waste a year by 2030, with no central estimate and final values that depend on how chip-packaging capacity is allocated, and says AI systems "may contribute less to global e-waste than previously anticipated" (<a href="https://www.sciencedirect.com/science/article/pii/S0921344926000960">de Vries-Gao, <em>Resources, Conservation and Recycling</em>, 04/01/2026</a>; modeled). A white paper from the Basel Action Network, counting all AI infrastructure electronics rather than only servers, estimates <span data-pour="tr-057">8.6 to 13.1 million tonnes per year</span> by 2030, <span data-claim="tr-057">roughly 40 to 60 times</span> that recalculation (<a data-pour="tr-057" data-field="source" href="https://wiki.ban.org/images/1/16/AI_Waste_Wave_Part_1.pdf">Basel Action Network</a>, 09/16/2026; modeled). For scale, the world produced <a class="cr" data-claim="ru-112" data-status="verified" href="sources/#src-ru-112" aria-label="62 million tonnes, claim ru-112, verified">62 million tonnes</a> of e-waste in 2022, only <a class="cr" data-claim="ru-113" data-status="verified" href="sources/#src-ru-113" aria-label="22.3 percent, claim ru-113, verified">22.3 percent</a> of it documented as collected and recycled, and the United Nations expects <a class="cr" data-claim="ru-114" data-status="verified" href="sources/#src-ru-114" aria-label="82 million tonnes, claim ru-114, verified">82 million tonnes</a> by 2030 (<a href="https://ewastemonitor.info/the-global-e-waste-monitor-2024">UN Global E-waste Monitor 2024</a>; measured and modeled).</p>
              <div class="ru-details">
                <details class="ru-detail" open>
                  <summary><span class="ru-gist">Embodied impacts sit upstream and are the part a host community sees least.</span></summary>
                  <p>Google reports that its supply-chain emissions, <a class="cr" data-claim="ru-101" data-status="verified" href="sources/#src-ru-101" aria-label="80 percent, claim ru-101, verified">80 percent</a> of its footprint, rose <a class="cr" data-claim="ru-102" data-status="verified" href="sources/#src-ru-102" aria-label="25 percent, claim ru-102, verified">25 percent</a> in 2025, mainly from manufacturing and shipping data center hardware and from building data centers (<a href="https://sustainability.google/files/google-2026-environmental-report.pdf">Google, 2026 Environmental Report</a>; company-reported). Recycling returns little of some materials: the same <a href="https://ewastemonitor.info/the-global-e-waste-monitor-2024">UN report</a> finds e-waste recycling meets only about <a class="cr" data-claim="ru-115" data-status="verified" href="sources/#src-ru-115" aria-label="1 percent, claim ru-115, verified">1 percent</a> of rare earth demand. What a host can ask about is turnover: how often the hardware is replaced, who takes it back, and where it goes.</p>
                </details>
              </div>
            </div>
            <div class="ru-side">
              <div class="ru-pulls is-stacked">
                <aside class="pull"><span class="pull-value" data-pour="tr-056" data-field="text">0.6 to 1.1</span> <span class="pull-unit" data-pour="tr-056" data-field="unit">million metric tons</span><span class="pull-label">Copper for US data centers by 2028, modeled</span><a class="ru-pull-source" data-pour="tr-056" data-field="source" href="https://www.nlr.gov/docs/fy26osti/100370.pdf">National Laboratory of the Rockies</a></aside>
                <aside class="pull"><span class="pull-value" data-pour="tr-057" data-field="text">8.6 to 13.1</span> <span class="pull-unit" data-pour="tr-057" data-field="unit">million tonnes per year</span><span class="pull-label">Retired AI infrastructure electronics by 2030, modeled</span><a class="ru-pull-source" data-pour="tr-057" data-field="source" href="https://wiki.ban.org/images/1/16/AI_Waste_Wave_Part_1.pdf">Basel Action Network</a></aside>
                <aside class="pull"><span class="pull-value" data-pour="tr-032" data-field="text">153.3</span> <span class="pull-unit" data-pour="tr-032" data-field="unit">liters</span><span class="pull-label">Water consumed per <a class="cr" data-claim="ru-116" data-status="verified" href="sources/#src-ru-116" aria-label="12-inch, claim ru-116, verified">12-inch</a> wafer mask layer at TSMC, 2025, company-reported</span><a class="ru-pull-source" data-pour="tr-032" data-field="source" href="https://esg.tsmc.com/file/public/e-APractitionerofGreenPower_2.pdf">TSMC</a></aside>
              </div>
              <p class="caption ru-source">Limit on the e-waste figure: <span data-pour="tr-057" data-field="limit">A scenario estimate from an advocacy organization&#x27;s white paper, not a measurement; it counts all AI infrastructure electronics, not only servers.</span></p>
            </div>
          </div>
        </section>

        <section class="ru-section" aria-labelledby="what-is-not-known">
          <h2 id="what-is-not-known">What Is Not Known</h2>
          <div class="ru-split">
            <div class="ru-text">
              <p>Nobody publishes data center electricity by service. The IEA reports that "there is no comprehensive data on the share of different kinds of workloads," that operators "often have limited visibility over the specific workloads running in their facilities," and that estimates of AI's share "vary widely" (<a href="https://iea.blob.core.windows.net/assets/de9dea13-b07d-42c5-a398-d1b3ae17d866/EnergyandAI.pdf">IEA, Box 2.1</a>). The Government Accountability Office found the same: companies are "generally not reporting details" of generative AI's energy and water use, and it is unclear what share of data center electricity belongs to it (<a href="https://www.gao.gov/products/gao-25-107172">GAO-25-107172, 04/22/2025</a>). The IEA also calls for "more systematic energy consumption disclosures" from the technology sector (<a href="https://www.iea.org/reports/key-questions-on-energy-and-ai/executive-summary">IEA, 04/16/2026</a>).</p>
              <div class="ru-details">
                <details class="ru-detail" open>
                  <summary><span class="ru-gist">Method limits compound this: totals are modeled from chip shipments, and what one proposed building will use is knowable only if the developer and the utility say so in writing.</span></summary>
                  <p>National and global totals are modeled from chip shipments, not metered, and the IEA notes "substantial uncertainty both about data centre consumption today and in the future" (<a href="https://www.iea.org/reports/energy-and-ai/energy-demand-from-ai">IEA, Energy demand from AI</a>). LBNL excludes cryptocurrency, and its water and emissions method leaves out power purchase agreements and on-site generation. One independent estimate says the water footprint of AI systems alone could reach <a class="cr" data-claim="ru-117" data-status="verified" href="sources/#src-ru-117" aria-label="312.5 to 764.6 billion liters, claim ru-117, verified">312.5 to 764.6 billion liters</a> in 2025 (<a href="https://doi.org/10.1016/j.patter.2025.101430">de Vries-Gao, <em>Patterns</em>, 01/09/2026</a>; modeled, abstract only). What a single proposed building will use is knowable, but only if the developer and the utility say so in writing.</p>
                </details>
              </div>
            </div>
            <div class="ru-side">
              <figure class="ru-fig" aria-labelledby="ru-disclosure-title">
                <figcaption>
                  <p class="eyebrow">What five company reports disclose</p>
                  <p class="plate-title" id="ru-disclosure-title">Company disclosure is uneven: only Meta's report lists water embedded in purchased electricity, and none splits electricity or water by workload</p>
                  <p class="caption">Filled: the data center or site is reported. Hollow: only a company-wide or partial figure. No mark: nothing in the reports reviewed.</p>
                </figcaption>
                <div class="table-wrap" role="region" tabindex="0" aria-labelledby="ru-disclosure-title">
                  <table class="data-table ru-grid">
                    <thead><tr><th scope="col">Company</th><th scope="col">Electricity</th><th scope="col">Water</th><th scope="col">Gaps</th></tr></thead>
                    <tbody>
                      <tr><th scope="row">Google</th><td><span class="plate-square"></span> Data centers, 2025</td><td><span class="plate-square"></span> Data centers and sites, 2025</td><td>No workload split</td></tr>
                      <tr><th scope="row">Microsoft</th><td><span class="plate-square"></span> Company total and key sites, fiscal 2025</td><td><span class="plate-square"></span> Company total and key sites</td><td>No workload split</td></tr>
                      <tr><th scope="row">Meta</th><td><span class="plate-square"></span> By facility, 2024</td><td><span class="plate-square"></span> Consumption, withdrawal, and embedded</td><td>2025 not yet published</td></tr>
                      <tr><th scope="row">Amazon</th><td class="is-gap">None in the 2025 reports reviewed</td><td><span class="plate-square is-hollow"></span> Withdrawal total for 2025, and the share in water-stressed regions</td><td>No electricity; withdrawal, not consumption</td></tr>
                      <tr><th scope="row">Apple</th><td><span class="plate-square is-hollow"></span> Total for all corporate facilities (<span data-pour="rs-054">3,737,000 MWh</span>, fiscal 2025)</td><td><span class="plate-square is-hollow"></span> Corporate withdrawal (<span data-pour="rs-060">1,796 million gallons</span>, fiscal 2025)</td><td>Data centers not separated</td></tr>
                    </tbody>
                  </table>
                </div>
                <p class="caption ru-source">Sources: <a href="https://sustainability.google/files/google-2026-environmental-report.pdf">Google</a>, <a href="https://cdn-dynmedia-1.microsoft.com/is/content/microsoftcorp/microsoft/msc/documents/presentations/CSR/2026-Microsoft-Environmental-Data-Fact-Sheet-PDF.pdf">Microsoft</a>, <a href="https://sustainability.atmeta.com/wp-content/uploads/2025/10/Meta_2025-Environmental-Data-Index.pdf">Meta</a>, <a href="https://sustainability.aboutamazon.com/2025-amazon-sustainability-report.pdf">Amazon</a>, <a href="https://www.apple.com/environment/pdf/Apple_Environmental_Progress_Report_2026.pdf">Apple</a>; all company-reported.</p>
              </figure>
            </div>
          </div>
        </section>

        <section class="ru-section" aria-labelledby="what-this-means-for-tribal-decisions">
          <h2 id="what-this-means-for-tribal-decisions">What This Means for Tribal Decisions</h2>
          <p class="ru-intro">Tribal Nations are sovereign governments, and each will decide for itself whether a data center fits its homelands, waters, and relatives. The figures above support three requests in any first meeting: a number in the units that matter (megawatts, gallons, acres), the method behind it, and a commitment to keep reporting it. The first meeting does not need to wait for better public data. Ask the developer for each item in the disclosure table above, for this site, and get the answers in writing.</p>
          <div class="ru-questions">
            <div class="ru-questions-main">
              <h3>Questions for a Developer</h3>
              <div class="ru-question-flow">
                <div>
                  <p class="label">Load and workload</p>
                  <ul><li>What are the nameplate capacity in megawatts, the expected average load in megawatt-hours a year, and the phases by year?</li><li>What share of the load will be AI training, AI inference, general cloud, or cryptocurrency mining, and will the racks be conventional (about <a class="cr" data-claim="ru-025" data-status="partly verified" href="sources/#src-ru-025" aria-label="8 to 11 kW, claim ru-025, partly verified">8 to 11 kW</a>) or AI-class (about <a class="cr" data-claim="ru-026" data-status="verified" href="sources/#src-ru-026" aria-label="120 kW, claim ru-026, verified">120 kW</a>)?</li></ul>
                </div>
                <div>
                  <p class="label">Water</p>
                  <ul><li>Which cooling design will be used, and what are annual water withdrawn, consumed, and discharged in gallons, with peak-day demand? Which definition of water usage effectiveness is used (withdrawal or consumption, IT energy or total energy)?</li><li>What is the source (surface, groundwater, or municipal; potable or not), what volume does the current permit allow, and how is it connected to nearby salmon-bearing streams? CRITFC's question list asks the same (<a href="https://www.oregon.gov/energy/Get-Involved/Documents/2026-03-27-Carter-Cetas-CRITFC.pdf">CRITFC</a>).</li><li>What is the discharge's volume, temperature, and chemistry, where does it go, and can the receiving treatment plant handle it in drought, in low-flow years, and if the project grows?</li></ul>
                </div>
                <div>
                  <p class="label">Power and flexibility</p>
                  <ul><li>Will the facility draw from the grid, generate its own power, or both, with what fuel, and for how many hours a year will backup generators run?</li><li>Can the facility reduce load on request? A test in Arizona cut a data center's peak-hour use by about a quarter (<a href="https://www.nwcouncil.org/news/2026/01/27/pacific-northwest-data-centers-energy-efficiency-water-impact-load-flexibility/">Council, 01/27/2026</a>; reported by the Council).</li></ul>
                </div>
                <div>
                  <p class="label">Disclosure, hardware, and land</p>
                  <ul><li>Will the developer publish electricity and water by site each year, verified independently, and keep doing so after a sale, a lease, or a change of tenant?</li><li>What is the hardware refresh cycle, who takes the old equipment back, and where does it go?</li><li>How many acres, in what phases, and who reviews cultural resources before ground is broken?</li></ul>
                </div>
              </div>
            </div>
            <div class="ru-questions-side">
              <h3>Questions for a Utility</h3>
              <ul><li>What load does the utility forecast for the project (average megawatts and load factor), and how does it compare with the Council's data center and chip fab input of <span data-claim="dem-073">1,512.8 to 4,988.7</span> average megawatts in 2030?</li><li>Where does the power come from in a normal year and in a low-water year, and which convention does the utility use for hydropower's indirect water and emissions?</li><li>Where is the project in the interconnection queue, and how does the utility treat speculative requests?</li><li>Who pays for new generation, transmission, and substations, and which minimum-payment and exit terms protect other customers?</li><li>Will the utility consult the Tribal government before it commits, rather than after?</li></ul>
              <h3>For Counsel</h3>
              <ul><li>Which Treaty-reserved rights, water rights, or cultural resources could a proposed withdrawal, discharge, or generating facility touch, and how should consultation be structured to reach them?</li><li>Who owns and governs the monitoring data for the site's water and power, and on what terms may it be shared?</li></ul>
              <p class="ru-next">A fuller checklist, and a tool that turns a proposal's megawatts and load factor into annual energy, share of the region, and site water, are under <a href="../#questions">Questions for Tribal Leaders</a>.</p>
            </div>
          </div>
        </section>
      </div>
    </div>
  </main>

  <footer class="site-footer">
    <div class="wrap footer-inner">
      <div>
        <p class="footer-title">ATNI Energy Task Forces</p>
        <p>Public information and coordination for the Energy Task Forces of the Affiliated Tribes of Northwest Indians (ATNI).</p>
      </div>
      <nav class="footer-nav" aria-label="Footer">
        <ul>
          <li><a href="../../">Home</a></li>
          <li><a href="../../energy/">Energy Feasibility</a></li>
          <li><a href="../../energy/potential/">What Tribal Plans Say</a></li>
          <li><a href="../../energy/funding/">Energy Funding</a></li>
          <li><a href="../../data-centers/">Data Centers</a></li>
          <li><a href="../../ai/">Artificial Intelligence</a></li>
          <li><a href="../../briefing/">Council Briefing</a></li>
          <li><a href="../../summit/">Summit</a></li>
          <li><a href="../../library/">Library</a></li>
          <li><a href="../../sources/">Sources</a></li>
          <li><a href="../../about/">About</a></li>
        </ul>
      </nav>
      <div>
        <p><a href="sources/">Sources for this page</a>: every plate’s sources, the claims its text cites, and its documents.</p>
        <p><a href="https://atnitribes.org/contact-us/">Contact ATNI</a> through atnitribes.org.</p>
        <p>This site publishes public (T0) material only and sets no cookies. <a href="../../about/#data-governance">How this site handles data</a>.</p>
        <p>Updated 11/15/2026.</p>
      </div>
    </div>
  </footer>
  <script>
    // A deep link to a heading inside a closed disclosure opens it, printing opens them all, and the rail marks the section in view.
    (function () {
      function openFor(hash) {
        var target = hash && document.getElementById(decodeURIComponent(hash.slice(1)));
        var box = target && target.closest('details');
        if (box) box.open = true;
      }
      openFor(location.hash);
      window.addEventListener('hashchange', function () { openFor(location.hash); });
      document.addEventListener('click', function (event) {
        var link = event.target.closest('a[href^="#"]');
        if (link) openFor(link.getAttribute('href'));
      });
      window.addEventListener('beforeprint', function () {
        document.querySelectorAll('details').forEach(function (box) { box.open = true; });
      });
      if (!('IntersectionObserver' in window)) return;
      var links = document.querySelectorAll('.toc a[href^="#"]');
      var seen = new IntersectionObserver(function (entries) {
        entries.forEach(function (entry) {
          if (!entry.isIntersecting) return;
          links.forEach(function (link) {
            if (link.hash === '#' + entry.target.getAttribute('aria-labelledby')) link.setAttribute('aria-current', 'true');
            else link.removeAttribute('aria-current');
          });
        });
      }, { rootMargin: '0px 0px -70% 0px' });
      document.querySelectorAll('.ru-section').forEach(function (section) { seen.observe(section); });
    })();
  </script>
</body>
</html>
